# Project B — v6 공정 PLC 래더 설계서 (초안)

- 작성: 2026-11-20 · 대상: GX Works2 시뮬레이션(GX Simulator2), 대체 기종 **Q03UDE** (실물 PLC 작업 없음)
- 근거: [확인필요_및_논의사항.md](../확인필요_및_논의사항.md) 0-1 공정 흐름 · 0-4 디바이스 표 · 2장 D1~D21 · 4-15 · 4-16, 번지 안 [computer_use/fio_io_map_v6.csv](../computer_use/fio_io_map_v6.csv), 시뮬레이터 `3d_layout.html`(Lane · Crane · runTester · `M1800` · holdForGap) · `v7.html`, 핸드셰이크 `measurement_engine.py serve` · `computer_use/plc_side_check.py`
- 상태: **문서만 작성했습니다. GX Works2에 입력하거나 시뮬레이션으로 돌려 본 적이 없습니다(전부 실기 미확인).** 명령어 가운데 11-19 W2 시험에서 통과한 것은 6-3에 따로 적었습니다.
- 대조 도구: `python plc/check_ladder_design.py` (이 문서의 번지 · 자리 표시 · 이중 코일을 검사, 결과는 7장)

---

## 1. 범위와 읽는 법

| 구분 | 내용 |
|---|---|
| 다루는 것 | STEP 01 RFID ① 등록 · 셀 수 대조 / STEP 02 크레인 A 입고 · 크레인 B 출고(발열 우선 → EDD) · LOCK 자동 해제 / 1차 분리 · 발열 격리 기록 / STEP 03 RFID ② · 메인 검사 핸드셰이크 / STEP 04 `M1720` 분기 · 재검사 라인 · 재검사기 RFID ③ · 2차 분리 · `X1903` 합류 / STEP 05 카운터 |
| 다루지 않는 것 | 셀별 측정 · 수동 측정(D7), HMI 확장 기능(13장 E1), Python 쪽 계측 · 판정(A1 · A12 · A16은 래더에 영향 없음) |
| 번지 표기 | `M1720`처럼 숫자가 있는 번지 = 0-4 표에 있는 번지. **(안)** 이 붙은 번지 = 번지 안(확정 전, `fio_io_map_v6.csv`). `M#02` · `D#10` · `T#01`처럼 `#`이 있는 것 = **번지가 아직 없는 자리 표시**(3-3 · 3-4, 안건 A30 · A24 · A2) |
| 자리 표시(안건) | `<A26>` · `<A27>` · `<A28>`처럼 꺾쇠로 적은 것은 아직 정하지 않은 안건 자리입니다. 임의로 채우지 않습니다 |
| 시간 값 | 타이머 설정값(K)은 모두 **시연값**입니다. Factory I/O와 붙여 본 뒤 조정합니다 |

**GX Works2에 옮기기 전에 할 일 (순서)**

1. 안건 A30(내부 작업 번지)의 배정 초안(3-6, `ladder_alloc_v6.csv`)을 확인받습니다. 확정되면 `--apply`로 만든 `ladder_mnemonic_v6.txt`(자리 표시 `M#nn` · `D#nn` · `T#nn`을 번지로 바꾼 목록)를 입력에 씁니다. 3-3 · 3-4 표의 "배정" 칸은 비워 두고 배정표 CSV를 기준으로 봅니다.
2. `<A26>` · `<A27>` · `<A28>` 자리와 A24(HMI 번지) · A2(발열 판단 주체) 자리를 정해진 내용으로 바꿉니다. 정해지지 않은 자리는 그 줄을 빼고 입력하고, 뺀 줄을 결과에 적습니다.
3. 번지 안(4-16)이 F2~F4 뒤에 바뀌면 3-2 표와 5장을 같이 고칩니다.
4. 8장 순서대로 입력 · 변환 · 시뮬레이션합니다.

---

## 2. 프로그램 구성과 표기

### 2-1. 구성

- 프로젝트: **새 프로젝트** `test_results\B_v6_ladder.gxw` (QCPU Q 모드 · Q03UDE · 심플 프로젝트 · 래더 · 라벨 사용 안 함). `W_test.gxw`와 원본 프로젝트는 건드리지 않습니다.
- 프로그램은 `MAIN` 하나, 아래 블록 순서대로 위에서 아래로 넣습니다. 블록 순서는 동작에 영향이 있으므로 바꾸지 않습니다(RFID 실행기가 그것을 쓰는 순서 제어보다 먼저, 랙 스캔이 크레인보다 먼저).

| 순서 | 블록 | 내용 | 마스터 컨트롤 |
|---|---|---|---|
| 1 | A | 공통: 비상정지 · 운전 · 1초 펄스 · 알람 확인 | 밖 |
| 2 | S | 랙 24칸 스캔(빈 칸 · 발열 칸 · EDD 칸) · LOCK 경과 시간 | 밖 |
| 3 | H | 발열 접수 · `M1690` | 밖 |
| 4 | – | `MC N0` 시작 (운전 중일 때만 아래 블록 실행) | – |
| 5 | B1 · B2 · B3 | RFID ① · ② · ③ 명령 실행기 | 안 |
| 6 | C | STEP 01 투입 · RFID ① 등록 · 셀 수 대조 | 안 |
| 7 | D · E | 크레인 A 입고 · 크레인 B 출고 | 안 |
| 8 | F · G | 1차 분리 · 발열 격리 기록 핸드셰이크 | 안 |
| 9 | J · K · L | 메인 검사 · `M1720` 분기 · 재검사 라인(`D1800` · `M1800`) | 안 |
| 10 | N · P · Q | 재검사기 · 2차 분리 · `X1903` 합류 | 안 |
| 11 | V | 컨베이어 구동 | 안 |
| 12 | – | `MCR N0` | – |
| 13 | R | STEP 05 게이트 카운터 (W2 래더와 같음) | 밖 |
| 14 | W | 표시등 · 경보 | 밖 |

- 비상정지(`M1500`)나 정지(`X1502`(안))가 들어오면 운전 중 비트가 꺼지고 `MC N0` 안의 `OUT` 출력(컨베이어 · 스토퍼 · 포크 · 리프트 · RFID 실행 · 프로브)이 모두 꺼집니다. 스텝 번호 · `SET` 비트 · 랙 표는 그대로 남아, 다시 시작하면 멈춘 스텝부터 이어집니다(타이머는 0부터 다시 셉니다).
- 순서 제어는 **스텝 번호 워드** 방식입니다. 스텝마다 "스텝 번호 = n" 비교 접점으로 출력과 다음 스텝 이동을 겁니다. 스텝 번호는 4장 표와 5장 명령어가 같습니다.
- `OUT` 코일은 디바이스마다 한 줄에만 있습니다(이중 코일 없음, 7장에서 검사). 여러 곳에서 켜고 끄는 비트는 `SET` · `RST`만 씁니다.

### 2-2. 명령어 목록 표기 (5장)

```
J13  LD= D#13 K20 | AND= D1713 K0  =>  MOV D1526 D1711 | MOV D1527 D1712 | MOV K1 D1710 | MOV K30 D#13
```

- 한 줄 = 래더 한 회로. 맨 앞은 회로 이름(블록 글자 + 번호)이고 입력하지 않습니다. 세미콜론(`;`) 뒤는 설명입니다.
- `=>` 왼쪽은 접점 명령(왼쪽부터 직렬), 오른쪽은 그 회로에 다는 출력 명령(위에서 아래로, 적힌 순서대로 실행)입니다. 한 회로 안의 출력 순서는 바꾸지 않습니다.
- `OR` · `OR=`는 **첫 접점 바로 아래에 병렬로 다는 접점 하나**로만 썼습니다. `ANB` · `ORB`는 쓰지 않았습니다.
- `LD=` · `AND<>` 같은 비교 접점은 `명령 값1 값2` 순서입니다(W2에서 `LD<> D1903 K0` 형식 통과).
- `D#100Z0`은 "`D#100`에서 인덱스 레지스터 `Z0`만큼 뒤" 번지입니다(랙 표 24칸). `D1610Z0`은 `D1610~D1633` 가운데 한 칸입니다.
- `SM400`(항상 ON) · `SM402`(첫 스캔) · `SM412`(1초 클록) · `Z0~Z3`(인덱스) · `N0`(마스터 컨트롤)은 CPU 시스템 디바이스라 1500~19FF 블록(D9) 대상이 아닙니다.

---

## 3. 번지

### 3-1. 0-4 표에 있는 번지 (이 설계서에서 쓰는 것)

| 구역 | 번지 | 래더에서의 쓰임 |
|---|---|---|
| 15 | `M1500` | 비상정지. `X1500`(안)이 꺼지면 ON |
| 15 | `M1510` | C 인계 수신. 바깥(인계 쪽)이 `D1516` · `D1518` · 팩 전압(`D#30`)을 쓴 뒤 ON → 래더가 등록을 끝내고 OFF (6-1 ⑧) |
| 15 | `D1510~D1515` · `M1511` | RFID ① 명령 · 주소 · 쓰기 값 · 명령 ID · 상태 · 읽은 값 · 실행 |
| 15 | `D1516` · `D1517` · `D1518` · `D1519` | PACK ID · 태그 시리얼 · DB 셀 수 · 박스 크기(`<A26>`) |
| 15 | `D1520~D1527` · `M1521` | RFID ② (`D1526` 읽은 PACK ID · `D1527` 읽은 재검사 횟수) |
| 15 | `D1530~D1537` · `M1531` | RFID ③ (`D1536` · `D1537` 같은 뜻) |
| 16 | `M1600` · `M1601` · `D1600` | 크레인 A 동작 중 · 크레인 B 동작 중 · 마지막으로 지시한 랙 번호(1~24, 표시용) |
| 16 | `D1610~D1633` | 칸별 LOCK 경과 시간(초). 발열 팩이 빠진 뒤부터 세고 20이 되면 해제 |
| 16 | `D1650~D1653` | 발열 격리 DB 기록 핸드셰이크 |
| 16 | `M1660` · `M1661` · `M1690` | 1차 분리 직진 · 아래 · 이상 발열 |
| 17 | `M1700` · `D1700~D1703` · `D1710~D1714` | 메인 프로브 · 결과(Python이 씀) · 요청 블록 |
| 17 | `M1720` | 재검사 라인 분기 |
| 17 | `M1730` · `D1730~D1733` · `D1740~D1744` | 재검사 프로브 · 결과 · 요청 블록 |
| 17 | `M1731` · `M1732` | 2차 분리 위 · 아래 |
| 18 | `M1800` · `D1800` | 재검사 라인 분기점까지 참 · 라인 위 팩 수 |
| 19 | `X1900~X1903` · `D1900~D1904` · `M1920` | 게이트 센서 · 합류 간격 센서 · 카운터 · 리셋 |

### 3-2. 번지 안(확정 전)에서 가져온 번지

`computer_use/fio_io_map_v6.csv`의 "신규(안)" 60개 가운데 이 설계서가 쓰는 것입니다. **F2~F4(4-16) 뒤에 바뀔 수 있습니다.**

| 구역 | 번지(안) | Factory I/O 부품 · 태그 | 쓰는 블록 |
|---|---|---|---|
| 15 | `X1500` · `X1501` · `X1502` · `X1503` | 비상정지(NC) · 시작 · 정지 · 리셋 버튼 | A · R |
| 15 | `Y1500` · `D1508` · `D1509` | Emitter Emit · Part(1 Small · 4 Large) · Base(`<A28>`) | C |
| 15 | `Y1501` · `Y1503` · `Y1504` · `Y1505` | 입고 컨베이어 1 · 곡선 · 2 · 크레인 A 입고점 로딩 컨베이어 | V |
| 15 | `X1510` · `Y1502` | RFID ① 정위치 센서 · 스토퍼 | C |
| 15 | `X1511` | 박스 높이 센서 (`<A26>` ①안일 때만) | C (자리 표시) |
| 15 | `X1512` | 크레인 A 입고점 도착 | D · V |
| 16 | `D1601` · `Y1600` · `Y1601` · `Y1602` · `X1600~X1604` | 크레인 A 목표 칸 · 포크 왼쪽 · 오른쪽 · 리프트 · 주행 중 · 승강 중 · 포크 왼쪽 끝 · 가운데 · 오른쪽 끝 | D |
| 16 | `D1602` · `Y1608` · `Y1609` · `Y160A` · `X1608~X160C` | 크레인 B (같은 순서) | E |
| 16 | `Y1610` · `X1610` · `Y1611` | 크레인 B 출고점 로딩 컨베이어 · 팩 있음 · 출고 컨베이어 | E · V |
| 16 | `X1660` · `Y1690` | 1차 분리 진입 센서 · 격리 라인 컨베이어 | F · V |
| 16 | `Y1691~Y1694` | 표시등 빨강 · 노랑 · 초록 · 경보음 | W |
| 17 | `Y1700` · `X1700` · `Y1701` · `Y1702` | 메인 라인 1 · 메인 검사 정위치 · 스토퍼 · 메인 라인 2 | J · V |
| 17 | `X1720` · `X1721` · `X1722` | Pusher 앞 도착 · 앞 끝 · 뒤 끝 | J · K |
| 17 | `X1730` · `Y1730` · `X1731` · `Y1731` · `Y1732` | 재검사 정위치 · 스토퍼 · 2차 분리 진입 · GOOD 합류 컨베이어 · NG 라인 컨베이어 | N · P · Q · V |
| 18 | `Y1800` · `Y1801` · `X1800` · `X1801` | 재검사 라인 1 · 곡선 · 입구 센서 · 분기점 만차 센서 | L · V |
| 19 | `Y1900` · `Y1901` | GOOD OUT · NG OUT 컨베이어 | V |

### 3-3. 내부 작업 디바이스 (번지 미배정 — 자리 표시)

래더 안에서만 쓰는 스텝 번호 · 추적 값 · 랙 표입니다. 0-4 표에도 번지 안에도 없어서 **번지를 붙이지 않았습니다**(안건 **A30**). HMI용 비트는 A24, 발열 접수는 A2 자리입니다. "배정" 칸은 정해진 뒤 채웁니다.

**비트**

| 자리 표시 | 내용 | 켜는 곳 → 끄는 곳 | 안건 | 배정 |
|---|---|---|---|---|
| `M#01` | 1초 펄스 (1스캔) | A | A30 | |
| `M#02` | 입고 구간(RFID ① ~ 크레인 A 입고점)에 팩 있음 | C 스텝 30 → D 스텝 32 | A30 | |
| `M#03` | 박스 크기 = DB 셀 수 일치 | `<A26>` 블록 | A30 · A26 | |
| `M#11` · `M#12` · `M#13` | RFID ① 명령 요청 · 정상 완료 · 3회 실패 | C ↔ B1 | A30 | |
| `M#21` · `M#22` · `M#23` | RFID ② 같은 뜻 | J ↔ B2 | A30 | |
| `M#31` · `M#32` · `M#33` | RFID ③ 같은 뜻 | N ↔ B3 | A30 | |
| `M#40` | 출고 구간(크레인 B 출고점 ~ 1차 분리)에 팩 있음 | E 스텝 43 → F | A30 | |
| `M#41` | 메인 출구 구간(메인 검사기 ~ 분기점)에 팩 있음 | J 스텝 60 → K | A30 | |
| `M#42` | 지금 메인 검사기의 팩이 분기 대상(판정 2·3·4·5 또는 판독 실패) | J 스텝 50 → J 스텝 0 | A30 | |
| `M#43` | 메인 RFID 판독 실패 · 미등록(계측 생략) | J → J 스텝 0 | A30 | |
| `M#44` | 재검사 출구 구간(재검사기 ~ 2차 분리)에 팩 있음 | N 스텝 50 → P | A30 | |
| `M#45` | 지금 재검사기의 팩이 GOOD | N 스텝 45 → N 스텝 0 | A30 | |
| `M#46` | 재검사 GOOD 팩이 합류 대기 중 | P → Q | A30 | |
| `M#48` | 합류 이송 중 | Q | A30 | |
| `M#49` | 발열 팩이 격리로 가는 중(크레인 B 인출 ~ `X1902`) | E 스텝 1 → G | A30 | |
| `M#50` | 발열 접수 요청 (바깥이 ON, 래더가 OFF) | 바깥 → H | **A2** | |
| `M#51` | 메인 검사 중(메인 라인 1 정지 구간) | J | A30 | |
| `M#52` | 메인 출구 구간의 팩이 분기 대상 | J 스텝 60 → K | A30 | |
| `M#53` | 재검사 출구 구간의 팩이 GOOD | N 스텝 50 | A30 | |
| `M#54` | 재검사 중(재검사 라인 정지 구간) | N | A30 | |
| `M#60` | 운전 중 | A | **A24** | |
| `M#61` | 알람: 박스 크기 불일치 | C | **A24** | |
| `M#62` · `M#63` · `M#64` | 알람: RFID ① · ② · ③ 오류 | C · J · N | **A24** | |
| `M#65` · `M#66` · `M#67` | 알람: Python 응답 없음(메인 · 재검사 · 격리 기록) | J · N · G | **A24** | |
| `M#68` | 알람 확인 입력 (HMI 버튼) | HMI | **A24** | |
| `M#69` | LOCK 일괄 해제 입력 (HMI 버튼) | HMI | **A24** | |
| `M#70` | 마스터 컨트롤 `MC N0`용 | A | A30 | |

**워드**

| 자리 표시 | 내용 | 안건 | 배정 |
|---|---|---|---|
| `D#01` | 운전 시간(초, 1~32000 뒤 1로 돌아감). 태그 `idx2` 투입 시각 · 랙 입고 시각 · EDD에 씀 | A30 | |
| `D#10` · `D#11` · `D#12` | 스텝 번호: STEP 01 · 크레인 A · 크레인 B | A30 | |
| `D#13` · `D#14` · `D#15` | 스텝 번호: 메인 검사 · 재검사기 · 발열 격리 기록 | A30 | |
| `D#20` · `D#21` · `D#22` | RFID ① 실행기 상태 · 직전 명령 ID · 재시도 횟수 | A30 | |
| `D#23` · `D#24` · `D#25` | RFID ② 같은 뜻 | A30 | |
| `D#26` · `D#27` · `D#28` | RFID ③ 같은 뜻 | A30 | |
| `D#30` | C 인계 팩 전압(mV). `M1510`과 함께 바깥이 씀 → 태그 `idx1` | A30 (6-1 ⑧) | |
| `D#31` · `D#32` | 입고 구간 팩의 PACK ID · 셀 수 | A30 | |
| `D#33` · `D#34` | 크레인 A 작업 칸 · 크레인 B 작업 칸 (1~24) | A30 | |
| `D#35` · `D#36` | 크레인 B가 든 팩의 PACK ID · 가상 온도(0 = 정상) | A30 | |
| `D#37` · `D#38` | 출고 구간 팩의 PACK ID · 가상 온도 | A30 | |
| `D#39` · `D#40` | 격리 라인 팩의 PACK ID · 가상 온도 | A30 | |
| `D#41` | 크레인 B가 꺼낸 뒤 메인 검사기를 떠나지 않은 정상 팩 수 (2 미만일 때만 출고) | A30 | |
| `D#42` | RFID ③이 읽은 태그 판정(`idx5`) | A30 | |
| `D#50` · `D#51` | 스캔 결과: 4S 구역 빈 칸 · 6S 구역 빈 칸 (0 = 없음) | A30 | |
| `D#52` · `D#53` | 스캔 결과: 발열 칸 · 숙성 끝난 가장 오래된 칸(EDD) | A30 | |
| `D#54` · `D#55` · `D#56` | 스캔 작업용: 가장 이른 입고 시각 · 열 계수(0~5) · 경과 초 | A30 | |
| `D#58` · `D#59` | 발열 접수: 칸 번호(1~24) · 가상 온도(0.1 °C) | **A2** | |
| `D#60` · `D#62~D#69` | 수율 계산 작업용 9워드 (W2 시험의 작업용 번지와 같은 쓰임) | A30 | |
| `D#100~D#123` | 랙 표 ①: 칸별 PACK ID (0 = 빈 칸) | A30 (13장 E1 제안과 같은 쓰임) | |
| `D#130~D#153` | 랙 표 ②: 칸별 입고 시각(초). 0 = 입고 중 | A30 | |
| `D#160~D#183` | 랙 표 ③: 칸별 가상 온도(0.1 °C). 0 = 정상, 0이 아니면 발열 · LOCK | A30 · A2 | |
| `D#190~D#213` | 랙 표 ④: 칸 번호 → 크레인 목표 칸(Factory I/O 1~54) 변환표 | A30 · **A27** | |

- 랙 칸 번호는 시뮬레이터와 같게 **R01~R24 = (단 − 1) × 6 + 열**입니다. 열 1~3이 4S 구역, 4~6이 6S 구역(D11)이라 스캔에서 열 계수 `D#55`(0~5)로 구역을 나눕니다. 표의 n번째 워드(`Z0` = n − 1)가 R(n)입니다.
- LOCK 여부는 랙 표 ③이 0이 아닌지로 봅니다. 따로 LOCK 비트를 두지 않았습니다(13장 E1의 칸별 LOCK 비트는 보류 기능이라 쓰지 않음).

### 3-4. 타이머 (번지 미배정 — A30, 100 ms 단위)

| 자리 표시 | 설정 | 쓰임 | 자리 표시 | 설정 | 쓰임 |
|---|---|---|---|---|---|
| `T#01` · `T#05` · `T#09` | K3 | RFID ①②③ 명령 값이 리더에 전달될 시간 | `T#19` | K5 | 크레인 B 이동 시작 대기(칸으로) |
| `T#02` · `T#06` · `T#10` | K20 | RFID 응답 제한 2초 | `T#20` | K10 | 크레인 B 리프트 올림 |
| `T#03` · `T#07` · `T#11` | K2 | RFID 상태 · 읽은 값 안정 | `T#21` | K5 | 크레인 B 이동 시작 대기(복귀) |
| `T#04` · `T#08` · `T#12` | K5 | RFID 재시도 간격 | `T#22` | K10 | 크레인 B 리프트 내림 |
| `T#13` | K5 | Emitter 투입 펄스 | `T#23` · `T#24` | K10 | 1차 분리 직진 · 아래 복귀 |
| `T#14` | K5 | RFID ① 정위치 안정 | `T#25` | K50 | 격리 기록 응답 제한 5초 |
| `T#15` | K10 | 크레인 A 리프트 올림 | `T#26` · `T#30` | K3 | 메인 · 재검사 정위치 안정 (`T#30`은 `<A22>` 자리) |
| `T#16` | K5 | 크레인 A 이동 시작 대기(칸으로) | `T#27` · `T#31` | K50 | 메인 · 재검사 Python 응답 제한 5초 |
| `T#17` | K10 | 크레인 A 리프트 내림 | `T#28` · `T#32` | K5 | 메인 · 재검사 팩이 빠진 뒤 스토퍼 올림 |
| `T#18` | K5 | 크레인 A 이동 시작 대기(복귀) | `T#29` | K10 | `X1801`(안) 가림 1초 → `M1800` |
| `T#33` · `T#34` | K3 · K10 | 2차 분리 위 · 아래 복귀 | `T#35` · `T#36` | K10 · K20 | `X1903` 비어 있음 1초 = 간격 확인 · 합류 이송 2초 |

### 3-6. 내부 번지 배정 초안 (A30 · 확정 전)

[`ladder_alloc_v6.csv`](ladder_alloc_v6.csv)에 자리 표시별 배정 초안을 두었습니다. **사용자 확인 전이라 0-4 표 · `v7.html` · `tools/mxopc_tags.py`에는 넣지 않았습니다.** 5장은 자리 표시 그대로 두고, 이 초안으로 치환한 입력용 목록은 [`ladder_mnemonic_v6.txt`](ladder_mnemonic_v6.txt)로 따로 만듭니다(`python plc/check_ladder_design.py --apply plc/ladder_mnemonic_v6.txt`).

| 구역 | 비트 | 워드 | 내용 |
|---|---|---|---|
| 15 입고 · RFID · 공통 | `M1540~M1543` · `M1545~M1547` · `M1555~M1557` · `M1565~M1567` | `D1540~D1547` · `D1555~D1557` · `D1565~D1567` | 1초 펄스 · MC · 입고 구간 · 박스 크기 일치 · RFID ①②③ 요청/완료/실패 / 운전 시간 · STEP 01 스텝 · 인계 팩 전압 · 입고 구간 팩 · RFID 실행기 ①②③ |
| 16 AS/RS · 격리 | `M1670~M1672` | `D1640~D1649` · `D1654~D1655` · `D1660~D1683` · `D1690~D1698` | 출고 구간 · 격리 이송 중 · 발열 접수(A2) / 크레인 A · B 스텝 · 작업 칸 · 운반 팩 · 격리 스텝 · 랙 표 ① PACK ID · 스캔 결과 · 발열 접수(A2) |
| 17 검사 · 분류 | `M1750~M1754` · `M1760~M1765` | `D1750` · `D1760~D1761` | 메인 출구 · 분기 대상 · 판독 실패 · 검사 중 / 재검사 출구 · GOOD · 합류 대기 · 합류 이송 · 재검사 중 / 메인 · 재검사 스텝 · 태그 판정 |
| 18 (랙 표가 16에 다 안 들어가 빈 구역 사용) | – | `D1810~D1833` · `D1840~D1863` · `D1870~D1893` | 랙 표 ② 입고 시각 · ③ 가상 온도 · ④ 크레인 목표 칸 변환표(A27) |
| 19 게이트 | – | `D1990` · `D1992~D1999` | 수율 계산 작업용 (11-19 W2 래더가 쓴 번지와 같은 자리) |
| 타이머 | – | – | `T#nn` → `T15nn` (`T1501~T1536`). D9는 M · D · X · Y만 정했으므로 T를 같은 번호대로 둘지 확인 필요 |
| A24 몫 | `M#60~M#69` 10개는 **배정하지 않음** | – | A24에서 정함. 치환 목록에도 `M#60`처럼 남습니다 |

- 배정 기준: 공정별 블록(15 · 16 · 17 · 19)의 빈 번지에 넣고, 랙 표 ①은 13장 E1 제안 번지와 같은 자리 · 같은 쓰임으로 맞췄습니다. E1의 칸별 비트 제안 구간(16 블록 비트)은 비워 두었습니다.
- 확인받을 것: ① 이 구간 배정 그대로 갈지 ② 랙 표 ②~④를 18 블록에 두는 것 ③ 타이머 번호대 ④ 0-4 표 · MX OPC 태그에 넣을 범위(HMI · Python이 읽는 것만인지 전부인지).

### 3-5. 정하지 않고 자리만 둔 안건

| 안건 | 설계서의 자리 | 지금 넣어 둔 것 |
|---|---|---|
| **A30** (신규) | 3-3 · 3-4의 `M#` · `D#` · `T#` 전부 | 배정 초안 3-6(확정 전). 5장은 자리 표시 그대로, 치환 목록은 따로 생성 |
| **A24** HMI 번지 | `M#60~M#69` (운전 중 · 알람 7개 · 알람 확인 · LOCK 일괄 해제) | 알람 조건은 래더에 넣었고 번지만 비어 있음 |
| **A26** 박스 크기 판별 | C 블록 `<A26>` 줄, `D1519`, `M#03` | 판별 방법 · `D1519` 값 뜻을 정하지 않음. 결과 비트 `M#03`만 받아 씀 |
| **A27** 랙 칸 ↔ 크레인 목표 칸 | 랙 표 ④ `D#190~D#213` 초기값 24개 | 값 없음(`<A27>`). 포크 방향 · 대기 위치도 F2a 확인 대상(6-1 ⑩) |
| **A28** 팔레트 구간 | `D1509`(안) 값 `K<A28>` | 값 없음. 팔레트를 쓰면 스토퍼 · RFID 구간도 다시 봐야 함 |
| **A2** 발열 판단 주체 (보류) | `M#50` · `D#58` · `D#59` → 랙 표 ③ | 누가 쓰는지 정하지 않음. 접수 뒤의 PLC 동작만 설계 |
| **A22** RETEST 정치 시간 | N 블록 `T#30` | 정위치 안정 0.3초만. 정치를 두기로 하면 이 값을 늘림 |
| **A11** RFID 판독 실패 기록 | J · N 블록의 판독 실패 경로 | 알람 비트만 켜고 계측 없이 NG 라인으로. 별도 기록 없음 |
| **A5** 수율 정의 (보류) | R 블록 | 지금 식 그대로: `D1904 = D1900 × 1000 ÷ D1903` (분모에 격리 포함) |
| **A9** 카운터 리셋 주기 (보류) | R 블록 | 수동 리셋만(`M1920` · `X1503`(안)) |
| A1 · A12 · A16 (보류) | – | Python 쪽 안건이라 래더에 자리 없음 |
| A21 · A23 · A29 | – | 주소 · 태그 정리 · 라이선스 안건이라 래더에 자리 없음 |

---

## 4. 스텝 표

표의 "쓰는 번지"에서 **(안)** 은 번지 안(확정 전), `#`은 자리 표시입니다. 스텝 번호는 5장 명령어의 `K` 값과 같습니다.

### 4-0. RFID 명령 실행기 (블록 B1 · B2 · B3, 리더마다 같은 구조)

순서 제어가 명령 · 주소 · 쓰기 값을 넣고 요청 비트를 켜면, 실행기가 실행 → 응답 확인 → 최대 3회 시도까지 맡습니다. 규칙은 0-4 · `v7.html`과 같습니다: **명령 ID가 바뀌고 상태 = 0일 때만 읽은 값이 유효.**

| 상태 | 시작 조건 | 동작(출력) | 끝 조건 → 다음 | 타이머 | 쓰는 번지 (① / ② / ③) |
|---|---|---|---|---|---|
| 0 대기 | – | – | 요청 비트 ON → 1 (재시도 횟수 0) | – | `M#11` / `M#21` / `M#31`, `D#22` / `D#25` / `D#28` |
| 1 전달 대기 | 요청 | – | 0.3초 → 지금 명령 ID를 기억하고 2 | `T#01` / `T#05` / `T#09` | `D1513` / `D1523` / `D1533` → `D#21` / `D#24` / `D#27` |
| 2 실행 | – | 실행 비트 ON | 명령 ID가 바뀜 → 3 / 2초 지남 → 재시도 +1, 4 | `T#02` / `T#06` / `T#10` | `M1511` / `M1521` / `M1531` |
| 3 응답 확인 | 명령 ID 바뀜 | 실행 비트 OFF | 0.2초 뒤 상태 = 0 → 요청 OFF · 완료 ON, 0 / 상태 ≠ 0 → 재시도 +1, 4 | `T#03` / `T#07` / `T#11` | `D1514` / `D1524` / `D1534`, `M#12` / `M#22` / `M#32` |
| 4 재시도 간격 | 실패 1회 | – | 0.5초 뒤 재시도 3회 미만 → 1 / 3회 → 요청 OFF · 실패 ON, 0 | `T#04` / `T#08` / `T#12` | `M#13` / `M#23` / `M#33` |

### 4-1. STEP 01 — 투입 · RFID ① 등록 · 셀 수 대조 (블록 C, 스텝 `D#10`)

| 스텝 | 시작 조건 | 동작(출력) | 끝 조건 → 다음 | 타이머 | 쓰는 번지 |
|---|---|---|---|---|---|
| 0 대기 | 운전 중 | – | `M1510` ON(인계 있음) · `X1510`(안) OFF → 5 | – | `M1510`, `X1510`(안) |
| 5 투입 | 인계 있음 | `D1508`(안) ← 1(4S) / 4(6S), `D1509`(안) ← `<A28>`, `Y1500`(안) 0.5초 펄스, 스토퍼 `Y1502`(안) 올림 | `X1510`(안) ON → 10 | `T#13` | `D1518`, `D1508`(안), `D1509`(안), `Y1500`(안), `Y1502`(안) |
| 10 셀 수 대조 | 정위치 | `<A26>` 블록이 `D1519`를 만들고 `D1518`과 대조 → `M#03` | 0.5초 뒤 `M#03` ON → 20 / OFF → 알람 `M#61`, 15 | `T#14` | `D1518`, `D1519`, `M#03`, `M#61` |
| 15 투입 정지 | 대조 불일치 · RFID 오류 | 스토퍼 유지(팩 정지), 알람 유지 | 알람 확인 `M#68` → 10 (다시 대조부터) | – | `M#68` |
| 20 태그 확인 | 대조 일치 | 명령 0 · 주소 0 | 완료 → 21 / 3회 실패 → 알람 `M#62`, 15 | (실행기) | `D1510`, `D1511`, `M#11~M#13` |
| 21 시리얼 | – | 명령 1 · 주소 0 | 완료 → `D1517` ← 읽은 값, 22 | (실행기) | `D1515`, `D1517` |
| 22 미등록 확인 | – | 명령 2 · 주소 0 | 읽은 값 = 0 → 23 / 0 아님(중복 투입) → 알람 `M#62`, 15 | (실행기) | `D1515` |
| 23~28 태그 쓰기 | – | 명령 3 × 6: `idx0` ← `D1516`, `idx1` ← `D#30`(팩 전압), `idx2` ← `D#01`(투입 시각), `idx4` ← 0, `idx5` ← 0, `idx9` ← `D1518` | 쓰기마다 완료 → 다음 스텝 | (실행기) | `D1511`, `D1512`, `D1516`, `D1518`, `D#30`, `D#01` |
| 29 검증 | – | 명령 2 · 주소 0 | 읽은 값 = `D1516` → 30 / 다름 → 알람 `M#62`, 15 | (실행기) | `D1515`, `D1516` |
| 30 등록 완료 | 검증 통과 | 입고 구간이 빌 때까지 스토퍼 유지 | `M#02` OFF → `D#31` ← `D1516`, `D#32` ← `D1518`, `M#02` ON, `M1510` OFF, 31 | – | `D#31`, `D#32`, `M#02`, `M1510` |
| 31 해제 | – | 스토퍼 `Y1502`(안) 내림 | `X1510`(안) OFF → 0 | – | `Y1502`(안), `X1510`(안) |

- 스토퍼 `Y1502`(안)는 스텝 5~30 동안 올라가 있습니다. 태그 `idx3`(배정 랙 번호)은 랙 앞에 리더가 없어 쓰지 않습니다(6-1 ②).

### 4-2. 랙 스캔 · LOCK (블록 S · H, 매 스캔 24칸)

| 항목 | 조건 | 동작(출력) | 타이머 | 쓰는 번지 |
|---|---|---|---|---|
| 4S 구역 빈 칸 | 열 1~3 · PACK ID = 0 · 온도 = 0 가운데 번호가 가장 작은 칸 | `D#50` ← 칸 번호 | – | 랙 표 ① · ③, `D#55` |
| 6S 구역 빈 칸 | 열 4~6 · 같은 조건 | `D#51` ← 칸 번호 | – | 같음 |
| 발열 칸 | PACK ID > 0 · 입고 완료 · 온도 > 0 | `D#52` ← 칸 번호 | – | 랙 표 ① · ② · ③ |
| EDD 칸 | PACK ID > 0 · 입고 완료 · 온도 = 0 · 경과 ≥ 숙성 시간 16초(시연값) 가운데 입고 시각이 가장 이른 칸 | `D#53` ← 칸 번호 | – | 랙 표 ① · ② · ③, `D#01`, `D#54`, `D#56` |
| LOCK 경과 | 온도 > 0 · PACK ID = 0 (발열 팩이 빠진 칸), 1초마다 | `D1610~D1633`의 그 칸 +1 | (`M#01` 1초 펄스) | `D1610~D1633` |
| LOCK 자동 해제 (D13) | 경과 ≥ 20초 | 그 칸 온도 ← 0, 경과 ← 0 → 다시 입고 가능 | – | 랙 표 ③, `D1610~D1633` |
| LOCK 일괄 해제 | `M#69` ON (`<A24>`) · 팩이 빠진 칸 | 위와 같음(즉시) | – | `M#69` |
| 발열 접수 (`<A2>`) | `M#50` ON · `D#58` 1~24 | 그 칸 온도 ← `D#59`, 경과 ← 0, `M#50` OFF | – | `M#50`, `D#58`, `D#59`, 랙 표 ③ |
| `M1690` | 발열 칸 있음(`D#52` ≠ 0) 또는 격리 이송 중(`M#49`) | `M1690` ON | – | `M1690` |

### 4-3. 크레인 A 입고 (블록 D, 스텝 `D#11`)

포크 방향은 **입고점 쪽 = 왼쪽, 랙 쪽 = 오른쪽으로 가정**했습니다(F2a에서 확인, 6-1 ⑩).

| 스텝 | 시작 조건 | 동작(출력) | 끝 조건 → 다음 | 타이머 | 쓰는 번지 |
|---|---|---|---|---|---|
| 0 대기 | – | – | `X1512`(안) ON · `M#02` ON · 빈 칸 있음 → 작업 칸 `D#33` ← 자기 구역 빈 칸(없으면 다른 구역 빈 칸), 1 | – | `X1512`(안), `D#32`, `D#50`, `D#51`, `D#33` |
| 1 예약 | 칸 정함 | 랙 표 ① 그 칸 ← `D#31`(PACK ID), 랙 표 ② 그 칸 ← 0(입고 중), `D1600` ← 칸 번호 | 바로 10 | – | `D#31`, `D1600`, 랙 표 ① · ② |
| 10 포크 내밀기 | – | `Y1600`(안) | `X1602`(안) ON → 11 | – | `Y1600`(안), `X1602`(안) |
| 11 들기 | – | 리프트 `Y1602`(안) ON (스텝 11~30 유지) | 1초 → 12 | `T#15` | `Y1602`(안) |
| 12 포크 당기기 | – | 포크 OFF | `X1603`(안) ON → 20 | – | `X1603`(안) |
| 20 칸으로 이동 | – | `D1601`(안) ← 변환표(`<A27>`) 값 | 0.5초 뒤 `X1600`(안) · `X1601`(안) OFF → 30 | `T#16` | `D1601`(안), 랙 표 ④ |
| 30 칸에 넣기 | 도착 | `Y1601`(안) | `X1604`(안) ON → 31 | – | `Y1601`(안), `X1604`(안) |
| 31 내려놓기 | – | 리프트 OFF | 1초 → 32 | `T#17` | – |
| 32 포크 당기기 | – | 포크 OFF | `X1603`(안) ON → 랙 표 ② 그 칸 ← `D#01`(입고 시각 = 숙성 시작), `M#02` OFF, 40 | – | 랙 표 ②, `M#02` |
| 40 복귀 | – | `D1601`(안) ← 55(대기 위치) | 0.5초 뒤 주행 · 승강 정지 → 0 | `T#18` | `D1601`(안) |

- `M1600`은 스텝이 0이 아닌 동안 ON입니다. 빈 칸이 없으면 스텝 0에서 기다리고, 그동안 STEP 01은 스텝 30(등록 완료)에서 다음 팩을 잡고 있습니다.

### 4-4. 크레인 B 출고 (블록 E, 스텝 `D#12`)

포크 방향은 **랙 쪽 = 왼쪽, 출고점 쪽 = 오른쪽으로 가정**했습니다(F2a에서 확인).

| 스텝 | 시작 조건 | 동작(출력) | 끝 조건 → 다음 | 타이머 | 쓰는 번지 |
|---|---|---|---|---|---|
| 0 대기 | – | – | **발열 우선:** 발열 칸 있음 · 앞선 발열 팩 격리 끝(`M#49` OFF) → `D#34` ← `D#52`, 1 / **EDD:** 발열 칸 없음 · EDD 칸 있음 · `M1800` OFF · `D#41` < 2 → `D#34` ← `D#53`, 1 | – | `D#52`, `D#53`, `M1800`, `D#41`, `M#49` |
| 1 작업 시작 | 칸 정함 | `D#35` ← 그 칸 PACK ID, `D#36` ← 그 칸 온도, `D1600` ← 칸 번호. 정상 팩이면 `D#41` +1, 발열 팩이면 `M#49` ON | 바로 10 | – | 랙 표 ① · ③, `D#35`, `D#36`, `D1600` |
| 10 칸으로 이동 | – | `D1602`(안) ← 변환표(`<A27>`) 값 | 0.5초 뒤 `X1608`(안) · `X1609`(안) OFF → 20 | `T#19` | `D1602`(안), 랙 표 ④ |
| 20 포크 내밀기 | 도착 | `Y1608`(안) | `X160A`(안) ON → 21 | – | `Y1608`(안), `X160A`(안) |
| 21 들기 | – | 리프트 `Y160A`(안) ON (스텝 21~41 유지) | 1초 → 22 | `T#20` | `Y160A`(안) |
| 22 포크 당기기 | – | 포크 OFF | `X160B`(안) ON → 랙 표 ① · ② 그 칸 ← 0, LOCK 경과 ← 0, 30 | – | 랙 표 ① · ②, `D1610~D1633` |
| 30 복귀 | – | `D1602`(안) ← 55 | 0.5초 뒤 정지 · 출고점 비어 있음(`X1610`(안) OFF · `M#40` OFF) → 41 | `T#21` | `D1602`(안), `X1610`(안), `M#40` |
| 41 출고점에 내밀기 | – | `Y1609`(안), 출고점 로딩 컨베이어 `Y1610`(안) 정지 | `X160C`(안) ON → 42 | – | `Y1609`(안), `X160C`(안), `Y1610`(안) |
| 42 내려놓기 | – | 리프트 OFF | 1초 → 43 | `T#22` | – |
| 43 포크 당기기 | – | 포크 OFF | `X160B`(안) ON → `D#37` ← `D#35`, `D#38` ← `D#36`, `M#40` ON, 0 | – | `D#37`, `D#38`, `M#40` |

- 발열 팩을 꺼내도 랙 표 ③(온도)은 남겨 둡니다. 그 칸은 LOCK 상태로 20초를 센 뒤 풀립니다(4-2).
- `M1601`은 스텝이 0이 아닌 동안 ON입니다. `M1800`이 켜져 있으면 EDD 출고를 시작하지 않습니다(0-1 "크레인 B 출고 정지"). 발열 인출은 `M1800`과 관계없이 합니다.

### 4-5. 1차 분리 · 발열 격리 기록 (블록 F · G)

| 구분 | 시작 조건 | 동작(출력) | 끝 조건 | 타이머 | 쓰는 번지 |
|---|---|---|---|---|---|
| 1차 분리 직진 | `X1660`(안) 상승 · 출고 구간 팩 온도 `D#38` = 0 | `M1660` ON | 팩이 센서를 벗어나고 1초 → `M1660` OFF, `M#40` OFF | `T#23` | `X1660`(안), `M1660`, `M#40` |
| 1차 분리 아래 | `X1660`(안) 상승 · `D#38` ≠ 0 | `M1661` ON, `D#39` ← `D#37`, `D#40` ← `D#38` | 같음 → `M1661` OFF, `M#40` OFF | `T#24` | `M1661`, `D#39`, `D#40` |

발열 격리 기록 (스텝 `D#15`, `serve`의 발열 격리 알림 순서와 같음)

| 스텝 | 시작 조건 | 동작(출력) | 끝 조건 → 다음 | 타이머 | 쓰는 번지 |
|---|---|---|---|---|---|
| 0 대기 | – | – | `X1902` 상승 → `D1651` ← `D#39`, `D1652` ← `D#40`, `D1650` ← 1, 10. 같은 상승에서 `M#49` OFF (카운터 `D1902`는 R 블록) | – | `X1902`, `D1650~D1652`, `M#49` |
| 10 응답 대기 | 요청 보냄 | – | `D1653` = 1 → `D1650` ← 0, 20 / 5초 지나면 알람 `M#67`(계속 기다림) | `T#25` | `D1653`, `D1650`, `M#67` |
| 20 완료 확인 | – | – | `D1653` = 0 → 0 | – | `D1653` |

### 4-6. STEP 03 — RFID ② · 메인 검사 (블록 J, 스텝 `D#13`)

| 스텝 | 시작 조건 | 동작(출력) | 끝 조건 → 다음 | 타이머 | 쓰는 번지 |
|---|---|---|---|---|---|
| 0 대기 | 스토퍼 `Y1701`(안) 올림 | – | `X1700`(안) ON 0.3초 → `M#42` · `M#43` OFF, 10 | `T#26` | `X1700`(안), `Y1701`(안) |
| 10 태그 확인 | – | 명령 0 | 완료 → 11 / 스텝 10~13에서 3회 실패 → `M#43` · 알람 `M#63`, 50 | (실행기) | `D1520`, `D1521`, `M#21~M#23` |
| 11 PACK ID | – | 명령 2 · 주소 0 | 읽은 값 ≠ 0 → `D1526` ← 값, 12 / = 0(미등록) → `M#43` · 알람 `M#63`, 50 | (실행기) | `D1525`, `D1526` |
| 12 재검사 횟수 | – | 명령 2 · 주소 4 | 완료 → `D1527` ← 값, 13 | (실행기) | `D1527` |
| 13 셀 수 | – | 명령 2 · 주소 9 | 완료 → `D1714` ← 값, 20 | (실행기) | `D1714` |
| 20 계측 요청 | `D1713` = 0 | `D1711` ← `D1526`, `D1712` ← `D1527`, `D1710` ← 1 | 바로 30 | – | `D1710~D1714` |
| 30 계측 대기 | – | 프로브 `M1700` ON | `D1713` = 1 → 40 / 5초 지나면 알람 `M#65`(계속 기다림) | `T#27` | `M1700`, `D1713`, `M#65` |
| 40 태그 쓰기 `idx4` | 판정 `D1700` = 2일 때만 | 명령 3 · 주소 4 · 값 `D1527` + 1 | 완료 → 41 (판정이 2가 아니면 쓰지 않고 41) | (실행기) | `D1700`, `D1522` |
| 41~44 태그 쓰기 | – | 명령 3 × 4: `idx5` ← `D1700`, `idx6` ← `D1701`, `idx7` ← `D1702`, `idx8` ← `D1703` | 쓰기마다 완료 → 다음 / 스텝 40~44에서 3회 실패 → 알람 `M#63`, 45 | (실행기) | `D1700~D1703`, `D1521`, `D1522` |
| 45 요청 내림 | – | `D1710` ← 0, 프로브 OFF | 바로 50 (엔진이 `D1713`을 0으로 내림) | – | `D1710` |
| 50 판정 분기 | – | – | `D1700` = 1 → 60 / 2·3·4·5 또는 `M#43` → `M#42` ON, 60 | – | `D1700`, `M#42` |
| 60 출구 대기 | – | 스토퍼 유지 | **GOOD:** 출구 구간 비어 있음(`M#41` OFF) · Pusher 뒤 끝 `X1722`(안) → `M#41` ON, 70 / **분기 대상:** 같은 조건 + **`M1800` OFF** → `M#41` · `M#52` ON, 70 | – | `M#41`, `M#52`, `M1800`, `X1722`(안) |
| 70 해제 | – | 스토퍼 `Y1701`(안) 내림, 메인 라인 1 구동 | `X1700`(안) OFF 0.5초 → `D#41` −1, 0 | `T#28` | `Y1701`(안), `D#41` |

- 스텝 10~60 동안 메인 라인 1(`Y1700`(안))을 세워 뒤따르는 팩이 간격을 둔 채 멈추게 합니다(리더가 태그 2개를 읽지 않게, 논의사항 문서 4-7).
- **`M1800` 규칙(D18):** 판정이 GOOD이 아닌 팩은 `M1800`이 꺼져 있을 때만 메인 검사기를 떠납니다. 그동안 팩은 스토퍼에 서 있고 메인 라인 위(검사기 ~ 분기점)에는 멈춘 팩이 없습니다.
- 판독 실패 · 미등록 팩은 계측 요청 없이 분기 대상이 됩니다(`v7.html` STEP 03 시퀀스: 계측 없이 재검사 라인 → 2차 분리 아래).

### 4-7. STEP 04 — `M1720` 분기 · 재검사 라인 (블록 K · L)

| 구분 | 시작 조건 | 동작(출력) | 끝 조건 | 타이머 | 쓰는 번지 |
|---|---|---|---|---|---|
| 분기 | `X1720`(안) 상승 · `M#52` ON | `M1720` ON (Pusher 밀기) | 앞 끝 `X1721`(안) ON → `M1720` OFF, `M#52` OFF | – | `X1720`(안), `X1721`(안), `M1720`, `M#52` |
| 출구 구간 비움 (분기) | Pusher가 돌아옴: `X1722`(안) 상승 | `M#41` OFF | – | – | `X1722`(안), `M#41` |
| 출구 구간 비움 (GOOD) | `X1720`(안) 하강 · `X1722`(안) ON · `M#52` OFF | `M#41` OFF | – | – | `X1720`(안), `M#41` |
| `D1800` +1 | `X1800`(안) 상승 (재검사 라인 입구) | `D1800` +1 | – | – | `X1800`(안), `D1800` |
| `D1800` −1 | 재검사기가 팩을 받음(N 스텝 0 → 10) | `D1800` −1 (0 아래로는 안 내림) | – | – | `D1800` |
| `M1800` | `X1801`(안)이 1초 넘게 가려짐 (분기점 뒤에 팩이 서 있음) | `M1800` ON | `X1801`(안) OFF → 바로 OFF | `T#29` | `X1801`(안), `M1800` |

### 4-8. 재검사기 — RFID ③ (블록 N, 스텝 `D#14`)

| 스텝 | 시작 조건 | 동작(출력) | 끝 조건 → 다음 | 타이머 | 쓰는 번지 |
|---|---|---|---|---|---|
| 0 대기 | 스토퍼 `Y1730`(안) 올림 | – | `X1730`(안) ON 0.3초(`<A22>`) → `D1800` −1, `M#45` OFF, 10 | `T#30` | `X1730`(안), `Y1730`(안), `D1800` |
| 10 태그 확인 | – | 명령 0 | 완료 → 11 / 스텝 10~14에서 3회 실패 → 알람 `M#64`, 50(NG) | (실행기) | `D1530`, `D1531`, `M#31~M#33` |
| 11 PACK ID | – | 명령 2 · 주소 0 | ≠ 0 → `D1536` ← 값, 12 / = 0 → 알람 `M#64`, 50(NG) | (실행기) | `D1535`, `D1536` |
| 12 재검사 횟수 | – | 명령 2 · 주소 4 | 완료 → `D1537` ← 값, 13 | (실행기) | `D1537` |
| 13 태그 판정 | – | 명령 2 · 주소 5 | 완료 → `D#42` ← 값, 14 | (실행기) | `D#42` |
| 14 셀 수 | – | 명령 2 · 주소 9 | 완료 → `D1744` ← 값, 15 | (실행기) | `D1744` |
| 15 계측 여부 | – | – | `D#42` = 2(RETEST) → 20 / **3·4·5(메인 NG) → 계측 없이 50(NG)** / 0 · 1(예상 밖) → 알람 `M#64`, 50(NG) | – | `D#42` |
| 20 계측 요청 | `D1743` = 0 | `D1741` ← `D1536`, `D1742` ← `D1537`, `D1740` ← 1 | 바로 30 | – | `D1740~D1744` |
| 30 계측 대기 | – | 프로브 `M1730` ON | `D1743` = 1 → 41 / 5초 지나면 알람 `M#66`(계속 기다림) | `T#31` | `M1730`, `D1743`, `M#66` |
| 41~44 태그 쓰기 | – | 명령 3 × 4: `idx5` ← `D1730`, `idx6` ← `D1731`, `idx7` ← `D1732`, `idx8` ← `D1733` | 쓰기마다 완료 → 다음 / 3회 실패 → 알람 `M#64`, 45 | (실행기) | `D1730~D1733`, `D1531`, `D1532` |
| 45 요청 내림 | – | `D1740` ← 0. `D1730` = 1이면 `M#45` ON (그 밖의 값은 NG) | 바로 50 | – | `D1740`, `D1730`, `M#45` |
| 50 출구 대기 | – | 스토퍼 유지 | **GOOD:** 출구 구간 비어 있음(`M#44` OFF) · 합류 컨베이어 비어 있음(`M#46` · `M#48` OFF) → `M#44` · `M#53` ON, 60 / **NG:** `M#44` OFF → `M#44` ON · `M#53` OFF, 60 | – | `M#44`, `M#46`, `M#48`, `M#53` |
| 60 해제 | – | 스토퍼 `Y1730`(안) 내림, 재검사 라인 구동 | `X1730`(안) OFF 0.5초 → 0 | `T#32` | `Y1730`(안) |

- 스텝 10~50 동안 재검사 라인(`Y1800`(안) · `Y1801`(안))을 세웁니다. 뒤따르는 팩이 **간격을 둔 채 줄을 서고**(D18), 줄이 분기점 센서까지 이어지면 `M1800`이 켜집니다.
- 재검사기는 재검사 횟수 1로 요청하므로 엔진이 RETEST(2)를 내지 않습니다(재검사 1회 제한). 혹시 1이 아닌 값이 오면 NG로 보냅니다.

### 4-9. 2차 분리 · `X1903` 합류 (블록 P · Q)

| 구분 | 시작 조건 | 동작(출력) | 끝 조건 | 타이머 | 쓰는 번지 |
|---|---|---|---|---|---|
| 2차 분리 위 (GOOD) | `X1731`(안) 상승 · `M#53` ON | `M1731` ON, `M#46` ON(합류 대기), 합류 컨베이어 `Y1731`(안) 구동 | 팩이 센서를 벗어나고 0.3초 → `M1731` OFF, `M#44` OFF, 합류 컨베이어 정지(팩이 그 위에서 대기) | `T#33` | `X1731`(안), `M1731`, `M#46`, `M#44`, `Y1731`(안) |
| 2차 분리 아래 (NG) | `X1731`(안) 상승 · `M#53` OFF | `M1732` ON | 팩이 벗어나고 1초 → `M1732` OFF, `M#44` OFF | `T#34` | `M1732`, `M#44` |
| 합류 간격 확인 | `M#46` ON · `M1731` OFF | – | `X1903`이 1초 동안 계속 OFF(메인 라인 합류 지점 앞에 팩 없음) → `M#48` ON, `M#46` OFF | `T#35` | `X1903`, `M#46`, `M#48` |
| 합류 이송 | `M#48` ON | 합류 컨베이어 `Y1731`(안) 구동 | 2초 → `M#48` OFF | `T#36` | `Y1731`(안), `M#48` |

### 4-10. STEP 05 — 게이트 카운터 (블록 R, 11-19 W2 시험 통과 래더와 같음)

| 구분 | 조건 | 동작(출력) | 쓰는 번지 |
|---|---|---|---|
| 카운트 | `X1900` · `X1901` · `X1902` 상승 | `D1900` · `D1901` · `D1902` +1 | `X1900~X1902`, `D1900~D1902` |
| 합계 | 항상 | `D1903` ← `D1900` + `D1901` + `D1902` | `D1903`, `D#60` |
| 수율 | `D1903` ≠ 0 | `D1904` ← `D1900` × 1000 ÷ `D1903` (32비트 계산, `<A5>` 지금 식) | `D1904`, `D#62~D#69` |
| 리셋 | `M1920` ON 또는 `X1503`(안) ON | `D1900~D1904` ← 0 (`<A9>` 수동만) | `M1920`, `X1503`(안) |

### 4-11. 컨베이어 · 표시등 (블록 V · W)

| 출력 | 구동 조건 |
|---|---|
| `Y1501` · `Y1503` · `Y1504` · `Y1611` · `Y1690` · `Y1702` · `Y1732` · `Y1900` · `Y1901` (모두 (안)) | 운전 중 계속 |
| `Y1505`(안) 크레인 A 입고점 로딩 컨베이어 | 입고점에 팩이 없을 때(`X1512`(안) OFF) |
| `Y1610`(안) 크레인 B 출고점 로딩 컨베이어 | 크레인 B가 내려놓는 동안(스텝 41~43)만 정지 |
| `Y1700`(안) 메인 라인 1 | 메인 검사 중(`M#51`)이 아닐 때 |
| `Y1800` · `Y1801`(안) 재검사 라인 | 재검사 중(`M#54`)이 아닐 때 |
| `Y1731`(안) GOOD 합류 컨베이어 | 2차 분리 위로 보내는 동안 + 합류 이송 중 |
| `Y1691` · `Y1694`(안) 빨강 · 경보음 | `M1690` |
| `Y1692`(안) 노랑 | `M1800` |
| `Y1693`(안) 초록 | 운전 중(`M#60`) |

---

## 5. 명령어 목록 (GX Works2 입력용 초안)

표기는 2-2를 따릅니다. `M#` · `D#` · `T#`는 A30 배정 뒤 번지로 바꿔 넣습니다.

### A. 공통 (MC 밖)

```
A01  LDI X1500  =>  OUT M1500                         ; 비상정지 버튼(안)은 NC: ON = 정상
A02  LD X1501 | ANI M1500  =>  SET M#60               ; 시작(안) → 운전 중 <A24>
A03  LD X1502 | OR M1500  =>  RST M#60                ; 정지(안) 또는 비상정지
A04  LD SM412  =>  PLS M#01                           ; 1초 펄스
A05  LD M#01 | AND M#60  =>  INC D#01                 ; 운전 시간(초)
A06  LD= D#01 K0  =>  MOV K1 D#01                     ; 0은 "입고 중" 표시로 쓰므로 1부터
A07  LD> D#01 K32000  =>  MOV K1 D#01
A08  LD M#68  =>  RST M#61 | RST M#62 | RST M#63 | RST M#64 | RST M#65 | RST M#66 | RST M#67   ; 알람 확인 <A24>
; A09  <A27> 첫 스캔(SM402)에 랙 표 ④ D#190~D#213 에 R01~R24의 크레인 목표 칸 24개를 MOV로 넣는 회로 (값 미정)
```

### S. 랙 스캔 · LOCK (MC 밖)

```
S01  LD SM400  =>  MOV K0 D#50 | MOV K0 D#51 | MOV K0 D#52 | MOV K0 D#53 | MOV K32767 D#54 | MOV K0 D#55 | MOV K0 Z0
S02  FOR K24
S03  LD= D#100Z0 K0 | AND= D#160Z0 K0 | AND< D#55 K3 | AND= D#50 K0  =>  MOV Z0 D#50 | INC D#50     ; 4S 구역 빈 칸
S04  LD= D#100Z0 K0 | AND= D#160Z0 K0 | AND>= D#55 K3 | AND= D#51 K0  =>  MOV Z0 D#51 | INC D#51    ; 6S 구역 빈 칸
S05  LD> D#100Z0 K0 | AND> D#130Z0 K0 | AND> D#160Z0 K0 | AND= D#52 K0  =>  MOV Z0 D#52 | INC D#52  ; 발열 칸
S06  LD SM400  =>  - D#01 D#130Z0 D#56                                                              ; 경과 초
S07  LD> D#100Z0 K0 | AND> D#130Z0 K0 | AND= D#160Z0 K0 | AND>= D#56 K16 | AND< D#130Z0 D#54  =>  MOV D#130Z0 D#54 | MOV Z0 D#53 | INC D#53   ; EDD (숙성 16초 시연값)
S08  LD M#01 | AND> D#160Z0 K0 | AND= D#100Z0 K0  =>  INC D1610Z0                                   ; LOCK 경과(초)
S09  LD> D#160Z0 K0 | AND= D#100Z0 K0 | AND>= D1610Z0 K20  =>  MOV K0 D#160Z0 | MOV K0 D1610Z0      ; 20초 뒤 자동 해제 (D13)
S10  LD M#69 | AND> D#160Z0 K0 | AND= D#100Z0 K0  =>  MOV K0 D#160Z0 | MOV K0 D1610Z0               ; LOCK 일괄 해제 <A24>
S11  LD SM400  =>  INC D#55 | INC Z0
S12  LD>= D#55 K6  =>  MOV K0 D#55
S13  NEXT
```

### H. 발열 접수 · M1690 (MC 밖)

```
H01  LD M#50 | AND>= D#58 K1 | AND<= D#58 K24  =>  MOV D#58 Z1 | DEC Z1 | MOV D#59 D#160Z1 | MOV K0 D1610Z1 | RST M#50   ; <A2> 발열 접수
H02  LD<> D#52 K0 | OR M#49  =>  OUT M1690
```

### MC 시작

```
A10  LD M#60  =>  MC N0 M#70
```

### B1. RFID ① 실행기

```
B01  LD= D#20 K0 | AND M#11  =>  MOV K0 D#22 | MOV K1 D#20
B02  LD= D#20 K1  =>  OUT T#01 K3
B03  LD= D#20 K1 | AND T#01  =>  MOV D1513 D#21 | MOV K2 D#20
B04  LD= D#20 K2  =>  OUT M1511 | OUT T#02 K20
B05  LD= D#20 K2 | AND<> D1513 D#21  =>  MOV K3 D#20
B06  LD= D#20 K2 | AND T#02  =>  INC D#22 | MOV K4 D#20
B07  LD= D#20 K3  =>  OUT T#03 K2
B08  LD= D#20 K3 | AND T#03 | AND= D1514 K0  =>  RST M#11 | SET M#12 | MOV K0 D#20
B09  LD= D#20 K3 | AND T#03 | AND<> D1514 K0  =>  INC D#22 | MOV K4 D#20
B10  LD= D#20 K4  =>  OUT T#04 K5
B11  LD= D#20 K4 | AND T#04 | AND< D#22 K3  =>  MOV K1 D#20
B12  LD= D#20 K4 | AND T#04 | AND>= D#22 K3  =>  RST M#11 | SET M#13 | MOV K0 D#20
```

### B2. RFID ② 실행기

```
B21  LD= D#23 K0 | AND M#21  =>  MOV K0 D#25 | MOV K1 D#23
B22  LD= D#23 K1  =>  OUT T#05 K3
B23  LD= D#23 K1 | AND T#05  =>  MOV D1523 D#24 | MOV K2 D#23
B24  LD= D#23 K2  =>  OUT M1521 | OUT T#06 K20
B25  LD= D#23 K2 | AND<> D1523 D#24  =>  MOV K3 D#23
B26  LD= D#23 K2 | AND T#06  =>  INC D#25 | MOV K4 D#23
B27  LD= D#23 K3  =>  OUT T#07 K2
B28  LD= D#23 K3 | AND T#07 | AND= D1524 K0  =>  RST M#21 | SET M#22 | MOV K0 D#23
B29  LD= D#23 K3 | AND T#07 | AND<> D1524 K0  =>  INC D#25 | MOV K4 D#23
B30  LD= D#23 K4  =>  OUT T#08 K5
B31  LD= D#23 K4 | AND T#08 | AND< D#25 K3  =>  MOV K1 D#23
B32  LD= D#23 K4 | AND T#08 | AND>= D#25 K3  =>  RST M#21 | SET M#23 | MOV K0 D#23
```

### B3. RFID ③ 실행기

```
B41  LD= D#26 K0 | AND M#31  =>  MOV K0 D#28 | MOV K1 D#26
B42  LD= D#26 K1  =>  OUT T#09 K3
B43  LD= D#26 K1 | AND T#09  =>  MOV D1533 D#27 | MOV K2 D#26
B44  LD= D#26 K2  =>  OUT M1531 | OUT T#10 K20
B45  LD= D#26 K2 | AND<> D1533 D#27  =>  MOV K3 D#26
B46  LD= D#26 K2 | AND T#10  =>  INC D#28 | MOV K4 D#26
B47  LD= D#26 K3  =>  OUT T#11 K2
B48  LD= D#26 K3 | AND T#11 | AND= D1534 K0  =>  RST M#31 | SET M#32 | MOV K0 D#26
B49  LD= D#26 K3 | AND T#11 | AND<> D1534 K0  =>  INC D#28 | MOV K4 D#26
B50  LD= D#26 K4  =>  OUT T#12 K5
B51  LD= D#26 K4 | AND T#12 | AND< D#28 K3  =>  MOV K1 D#26
B52  LD= D#26 K4 | AND T#12 | AND>= D#28 K3  =>  RST M#31 | SET M#33 | MOV K0 D#26
```

### C. STEP 01 투입 · RFID ① 등록 · 셀 수 대조

```
C01  LD= D#10 K0 | AND M1510 | ANI X1510  =>  MOV K5 D#10
C02  LD= D#10 K5  =>  OUT T#13 K5
C03  LD= D#10 K5 | ANI T#13  =>  OUT Y1500                                   ; Emitter 투입 펄스(안)
C04  LD= D#10 K5 | AND= D1518 K4  =>  MOV K1 D1508                           ; Small box(안)
C05  LD= D#10 K5 | AND= D1518 K6  =>  MOV K4 D1508                           ; Large box(안)
; C06  <A28> LD= D#10 K5  =>  MOV K<A28> D1509                               ; 받침(팔레트) 값 미정
C07  LD= D#10 K5 | AND X1510  =>  MOV K10 D#10
C08  LD= D#10 K10  =>  OUT T#14 K5
; C09  <A26> 박스 크기 판별(D1519 계산)과 D1518 대조 → 일치하면 OUT M#03    (방법 · D1519 값 뜻 미정. ①안이면 X1511(안) 사용)
C10  LD= D#10 K10 | AND T#14 | AND M#03  =>  MOV K20 D#10
C11  LD= D#10 K10 | AND T#14 | ANI M#03  =>  SET M#61 | MOV K15 D#10         ; 불일치 → 투입 정지
C12  LD= D#10 K15 | AND M#68  =>  MOV K10 D#10                               ; 알람 확인 뒤 다시 대조
C13  LD>= D#10 K20 | AND<= D#10 K29 | AND M#13  =>  RST M#13 | SET M#62 | MOV K15 D#10    ; RFID 3회 실패
C14  LD= D#10 K20 | ANI M#11 | ANI M#12 | ANI M#13  =>  MOV K0 D1510 | MOV K0 D1511 | SET M#11          ; 명령 0 태그 확인
C15  LD= D#10 K20 | AND M#12  =>  RST M#12 | MOV K21 D#10
C16  LD= D#10 K21 | ANI M#11 | ANI M#12 | ANI M#13  =>  MOV K1 D1510 | MOV K0 D1511 | SET M#11          ; 명령 1 시리얼
C17  LD= D#10 K21 | AND M#12  =>  RST M#12 | MOV D1515 D1517 | MOV K22 D#10
C18  LD= D#10 K22 | ANI M#11 | ANI M#12 | ANI M#13  =>  MOV K2 D1510 | MOV K0 D1511 | SET M#11          ; 명령 2 idx0
C19  LD= D#10 K22 | AND M#12 | AND= D1515 K0  =>  RST M#12 | MOV K23 D#10                               ; 미등록 → 계속
C20  LD= D#10 K22 | AND M#12  =>  RST M#12 | SET M#62 | MOV K15 D#10                                    ; 0 아님 = 중복 투입
C21  LD= D#10 K23 | ANI M#11 | ANI M#12 | ANI M#13  =>  MOV K3 D1510 | MOV K0 D1511 | MOV D1516 D1512 | SET M#11   ; idx0 ← PACK ID
C22  LD= D#10 K23 | AND M#12  =>  RST M#12 | MOV K24 D#10
C23  LD= D#10 K24 | ANI M#11 | ANI M#12 | ANI M#13  =>  MOV K3 D1510 | MOV K1 D1511 | MOV D#30 D1512 | SET M#11    ; idx1 ← 팩 전압
C24  LD= D#10 K24 | AND M#12  =>  RST M#12 | MOV K25 D#10
C25  LD= D#10 K25 | ANI M#11 | ANI M#12 | ANI M#13  =>  MOV K3 D1510 | MOV K2 D1511 | MOV D#01 D1512 | SET M#11    ; idx2 ← 투입 시각
C26  LD= D#10 K25 | AND M#12  =>  RST M#12 | MOV K26 D#10
C27  LD= D#10 K26 | ANI M#11 | ANI M#12 | ANI M#13  =>  MOV K3 D1510 | MOV K4 D1511 | MOV K0 D1512 | SET M#11      ; idx4 ← 0
C28  LD= D#10 K26 | AND M#12  =>  RST M#12 | MOV K27 D#10
C29  LD= D#10 K27 | ANI M#11 | ANI M#12 | ANI M#13  =>  MOV K3 D1510 | MOV K5 D1511 | MOV K0 D1512 | SET M#11      ; idx5 ← 0
C30  LD= D#10 K27 | AND M#12  =>  RST M#12 | MOV K28 D#10
C31  LD= D#10 K28 | ANI M#11 | ANI M#12 | ANI M#13  =>  MOV K3 D1510 | MOV K9 D1511 | MOV D1518 D1512 | SET M#11   ; idx9 ← 셀 수
C32  LD= D#10 K28 | AND M#12  =>  RST M#12 | MOV K29 D#10
C33  LD= D#10 K29 | ANI M#11 | ANI M#12 | ANI M#13  =>  MOV K2 D1510 | MOV K0 D1511 | SET M#11          ; 명령 2 idx0 검증
C34  LD= D#10 K29 | AND M#12 | AND= D1515 D1516  =>  RST M#12 | MOV K30 D#10
C35  LD= D#10 K29 | AND M#12  =>  RST M#12 | SET M#62 | MOV K15 D#10                                    ; 검증 불일치
C36  LD= D#10 K30 | ANI M#02  =>  MOV D1516 D#31 | MOV D1518 D#32 | SET M#02 | RST M1510 | MOV K31 D#10
C37  LD= D#10 K31 | ANI X1510  =>  MOV K0 D#10
C38  LD>= D#10 K5 | AND<= D#10 K30  =>  OUT Y1502                            ; 스토퍼(안) 올림
```

### D. 크레인 A 입고

```
D01  LD= D#11 K0 | AND X1512 | AND M#02 | AND= D#32 K4 | AND<> D#50 K0  =>  MOV D#50 D#33 | MOV K1 D#11                 ; 4S → 4S 구역
D02  LD= D#11 K0 | AND X1512 | AND M#02 | AND= D#32 K4 | AND= D#50 K0 | AND<> D#51 K0  =>  MOV D#51 D#33 | MOV K1 D#11   ; 4S 구역 만차 → 6S 구역
D03  LD= D#11 K0 | AND X1512 | AND M#02 | AND= D#32 K6 | AND<> D#51 K0  =>  MOV D#51 D#33 | MOV K1 D#11                 ; 6S → 6S 구역
D04  LD= D#11 K0 | AND X1512 | AND M#02 | AND= D#32 K6 | AND= D#51 K0 | AND<> D#50 K0  =>  MOV D#50 D#33 | MOV K1 D#11   ; 6S 구역 만차 → 4S 구역
D05  LD= D#11 K1  =>  MOV D#33 Z2 | DEC Z2 | MOV D#31 D#100Z2 | MOV K0 D#130Z2 | MOV D#33 D1600 | MOV K10 D#11
D06  LD= D#11 K10  =>  OUT Y1600                                             ; 포크 입고점 쪽(가정: 왼쪽)
D07  LD= D#11 K10 | AND X1602  =>  MOV K11 D#11
D08  LD= D#11 K11  =>  OUT T#15 K10
D09  LD= D#11 K11 | AND T#15  =>  MOV K12 D#11
D10  LD= D#11 K12 | AND X1603  =>  MOV K20 D#11
D11  LD= D#11 K20  =>  MOV D#190Z2 D1601 | OUT T#16 K5                       ; <A27> 변환표
D12  LD= D#11 K20 | AND T#16 | ANI X1600 | ANI X1601  =>  MOV K30 D#11
D13  LD= D#11 K30  =>  OUT Y1601                                             ; 포크 랙 쪽(가정: 오른쪽)
D14  LD= D#11 K30 | AND X1604  =>  MOV K31 D#11
D15  LD= D#11 K31  =>  OUT T#17 K10
D16  LD= D#11 K31 | AND T#17  =>  MOV K32 D#11
D17  LD= D#11 K32 | AND X1603  =>  MOV D#01 D#130Z2 | RST M#02 | MOV K40 D#11    ; 입고 시각 = 숙성 시작
D18  LD= D#11 K40  =>  MOV K55 D1601 | OUT T#18 K5                           ; 대기 위치(가정: 55 = 입고점)
D19  LD= D#11 K40 | AND T#18 | ANI X1600 | ANI X1601  =>  MOV K0 D#11
D20  LD>= D#11 K11 | AND<= D#11 K30  =>  OUT Y1602                           ; 리프트
D21  LD<> D#11 K0  =>  OUT M1600
```

### E. 크레인 B 출고 (발열 우선 → EDD)

```
E01  LD= D#12 K0 | AND<> D#52 K0 | ANI M#49  =>  MOV D#52 D#34 | MOV K1 D#12                                 ; 발열 우선
E02  LD= D#12 K0 | AND= D#52 K0 | AND<> D#53 K0 | ANI M1800 | AND< D#41 K2  =>  MOV D#53 D#34 | MOV K1 D#12  ; EDD
E03  LD= D#12 K1  =>  MOV D#34 Z3 | DEC Z3 | MOV D#100Z3 D#35 | MOV D#160Z3 D#36 | MOV D#34 D1600
E04  LD= D#12 K1 | AND= D#36 K0  =>  INC D#41 | MOV K10 D#12                 ; 정상 팩
E05  LD= D#12 K1 | AND<> D#36 K0  =>  SET M#49 | MOV K10 D#12                ; 발열 팩
E06  LD= D#12 K10  =>  MOV D#190Z3 D1602 | OUT T#19 K5                       ; <A27> 변환표
E07  LD= D#12 K10 | AND T#19 | ANI X1608 | ANI X1609  =>  MOV K20 D#12
E08  LD= D#12 K20  =>  OUT Y1608                                             ; 포크 랙 쪽(가정: 왼쪽)
E09  LD= D#12 K20 | AND X160A  =>  MOV K21 D#12
E10  LD= D#12 K21  =>  OUT T#20 K10
E11  LD= D#12 K21 | AND T#20  =>  MOV K22 D#12
E12  LD= D#12 K22 | AND X160B  =>  MOV K0 D#100Z3 | MOV K0 D#130Z3 | MOV K0 D1610Z3 | MOV K30 D#12   ; 칸 비움 (온도는 남겨 LOCK)
E13  LD= D#12 K30  =>  MOV K55 D1602 | OUT T#21 K5
E14  LD= D#12 K30 | AND T#21 | ANI X1608 | ANI X1609 | ANI X1610 | ANI M#40  =>  MOV K41 D#12
E15  LD= D#12 K41  =>  OUT Y1609                                             ; 포크 출고점 쪽(가정: 오른쪽)
E16  LD= D#12 K41 | AND X160C  =>  MOV K42 D#12
E17  LD= D#12 K42  =>  OUT T#22 K10
E18  LD= D#12 K42 | AND T#22  =>  MOV K43 D#12
E19  LD= D#12 K43 | AND X160B  =>  MOV D#35 D#37 | MOV D#36 D#38 | SET M#40 | MOV K0 D#12
E20  LD>= D#12 K21 | AND<= D#12 K41  =>  OUT Y160A                           ; 리프트
E21  LD<> D#12 K0  =>  OUT M1601
E22  LD< D#12 K41  =>  OUT Y1610                                             ; 출고점 로딩 컨베이어(안)
```

### F. 1차 분리

```
F01  LDP X1660 | AND= D#38 K0  =>  SET M1660                                 ; 정상 → 직진
F02  LDP X1660 | AND<> D#38 K0  =>  SET M1661 | MOV D#37 D#39 | MOV D#38 D#40    ; 발열 → 아래
F03  LD M1660 | ANI X1660  =>  OUT T#23 K10
F04  LD T#23  =>  RST M1660 | RST M#40
F05  LD M1661 | ANI X1660  =>  OUT T#24 K10
F06  LD T#24  =>  RST M1661 | RST M#40
```

### G. 발열 격리 기록 핸드셰이크 (D1650~D1653)

```
G01  LDP X1902 | AND= D#15 K0  =>  MOV D#39 D1651 | MOV D#40 D1652 | MOV K1 D1650 | MOV K10 D#15
G02  LDP X1902  =>  RST M#49
G03  LD= D#15 K10  =>  OUT T#25 K50
G04  LD= D#15 K10 | AND T#25  =>  SET M#67                                   ; Python 응답 없음 <A24>
G05  LD= D#15 K10 | AND= D1653 K1  =>  MOV K0 D1650 | MOV K20 D#15
G06  LD= D#15 K20 | AND= D1653 K0  =>  MOV K0 D#15
```

### J. STEP 03 RFID ② · 메인 검사 (D1710~D1714 ↔ D1700~D1703)

```
J01  LD= D#13 K0 | AND X1700  =>  OUT T#26 K3
J02  LD= D#13 K0 | AND T#26  =>  RST M#42 | RST M#43 | MOV K10 D#13
J03  LD>= D#13 K10 | AND<= D#13 K13 | AND M#23  =>  RST M#23 | SET M#43 | SET M#63 | MOV K50 D#13    ; 판독 3회 실패 → 계측 없이 분기
J04  LD= D#13 K10 | ANI M#21 | ANI M#22 | ANI M#23  =>  MOV K0 D1520 | MOV K0 D1521 | SET M#21        ; 명령 0
J05  LD= D#13 K10 | AND M#22  =>  RST M#22 | MOV K11 D#13
J06  LD= D#13 K11 | ANI M#21 | ANI M#22 | ANI M#23  =>  MOV K2 D1520 | MOV K0 D1521 | SET M#21        ; idx0
J07  LD= D#13 K11 | AND M#22 | AND<> D1525 K0  =>  RST M#22 | MOV D1525 D1526 | MOV K12 D#13
J08  LD= D#13 K11 | AND M#22  =>  RST M#22 | MOV K0 D1526 | SET M#43 | SET M#63 | MOV K50 D#13        ; 미등록(0)
J09  LD= D#13 K12 | ANI M#21 | ANI M#22 | ANI M#23  =>  MOV K2 D1520 | MOV K4 D1521 | SET M#21        ; idx4
J10  LD= D#13 K12 | AND M#22  =>  RST M#22 | MOV D1525 D1527 | MOV K13 D#13
J11  LD= D#13 K13 | ANI M#21 | ANI M#22 | ANI M#23  =>  MOV K2 D1520 | MOV K9 D1521 | SET M#21        ; idx9
J12  LD= D#13 K13 | AND M#22  =>  RST M#22 | MOV D1525 D1714 | MOV K20 D#13
J13  LD= D#13 K20 | AND= D1713 K0  =>  MOV D1526 D1711 | MOV D1527 D1712 | MOV K1 D1710 | MOV K30 D#13
J14  LD= D#13 K30  =>  OUT M1700 | OUT T#27 K50
J15  LD= D#13 K30 | AND T#27  =>  SET M#65                                   ; Python 응답 없음 <A24>
J16  LD= D#13 K30 | AND= D1713 K1  =>  MOV K40 D#13
J17  LD>= D#13 K40 | AND<= D#13 K44 | AND M#23  =>  RST M#23 | SET M#63 | MOV K45 D#13               ; 태그 쓰기 실패
J18  LD= D#13 K40 | AND<> D1700 K2  =>  MOV K41 D#13
J19  LD= D#13 K40 | AND= D1700 K2 | ANI M#21 | ANI M#22 | ANI M#23  =>  MOV K3 D1520 | MOV K4 D1521 | MOV D1527 D1522 | INC D1522 | SET M#21   ; idx4 ← 재검사 + 1
J20  LD= D#13 K40 | AND M#22  =>  RST M#22 | MOV K41 D#13
J21  LD= D#13 K41 | ANI M#21 | ANI M#22 | ANI M#23  =>  MOV K3 D1520 | MOV K5 D1521 | MOV D1700 D1522 | SET M#21   ; idx5 ← 판정
J22  LD= D#13 K41 | AND M#22  =>  RST M#22 | MOV K42 D#13
J23  LD= D#13 K42 | ANI M#21 | ANI M#22 | ANI M#23  =>  MOV K3 D1520 | MOV K6 D1521 | MOV D1701 D1522 | SET M#21   ; idx6 ← 팩 ΔV
J24  LD= D#13 K42 | AND M#22  =>  RST M#22 | MOV K43 D#13
J25  LD= D#13 K43 | ANI M#21 | ANI M#22 | ANI M#23  =>  MOV K3 D1520 | MOV K7 D1521 | MOV D1702 D1522 | SET M#21   ; idx7 ← 팩 IR
J26  LD= D#13 K43 | AND M#22  =>  RST M#22 | MOV K44 D#13
J27  LD= D#13 K44 | ANI M#21 | ANI M#22 | ANI M#23  =>  MOV K3 D1520 | MOV K8 D1521 | MOV D1703 D1522 | SET M#21   ; idx8 ← 온도
J28  LD= D#13 K44 | AND M#22  =>  RST M#22 | MOV K45 D#13
J29  LD= D#13 K45  =>  MOV K0 D1710 | MOV K50 D#13
J30  LD= D#13 K50 | ANI M#43 | AND= D1700 K1  =>  MOV K60 D#13                                   ; GOOD
J31  LD= D#13 K50 | ANI M#43 | AND<> D1700 K1  =>  SET M#42 | MOV K60 D#13                       ; 2·3·4·5
J32  LD= D#13 K50 | AND M#43  =>  SET M#42 | MOV K60 D#13                                        ; 판독 실패 · 미등록
J33  LD= D#13 K60 | ANI M#42 | ANI M#41 | AND X1722  =>  SET M#41 | MOV K70 D#13
J34  LD= D#13 K60 | AND M#42 | ANI M#41 | AND X1722 | ANI M1800  =>  SET M#41 | SET M#52 | MOV K70 D#13   ; M1800이면 출구 대기
J35  LD= D#13 K70 | ANI X1700  =>  OUT T#28 K5
J36  LD= D#13 K70 | AND T#28 | AND> D#41 K0  =>  DEC D#41
J37  LD= D#13 K70 | AND T#28  =>  MOV K0 D#13
J38  LD< D#13 K70  =>  OUT Y1701                                             ; 스토퍼(안)
J39  LD>= D#13 K10 | AND<= D#13 K60  =>  OUT M#51
```

### K. M1720 분기 (Pusher, 번지 안 기준)

```
K01  LDP X1720 | AND M#52  =>  SET M1720
K02  LD M1720 | AND X1721  =>  RST M1720 | RST M#52
K03  LDF X1720 | AND X1722 | ANI M#52  =>  RST M#41                          ; GOOD 팩이 분기점을 지남
K04  LDP X1722  =>  RST M#41                                                 ; Pusher가 돌아옴
```

### L. 재검사 라인 D1800 · M1800

```
L01  LDP X1800  =>  INC D1800
L02  LD X1801  =>  OUT T#29 K10
L03  LD T#29  =>  OUT M1800
```

### N. 재검사기 RFID ③ (D1740~D1744 ↔ D1730~D1733)

```
N01  LD= D#14 K0 | AND X1730  =>  OUT T#30 K3                                ; <A22> 정치를 두면 이 시간
N02  LD= D#14 K0 | AND T#30 | AND> D1800 K0  =>  DEC D1800
N03  LD= D#14 K0 | AND T#30  =>  RST M#45 | MOV K10 D#14
N04  LD>= D#14 K10 | AND<= D#14 K14 | AND M#33  =>  RST M#33 | SET M#64 | MOV K50 D#14               ; 판독 3회 실패 → NG
N05  LD= D#14 K10 | ANI M#31 | ANI M#32 | ANI M#33  =>  MOV K0 D1530 | MOV K0 D1531 | SET M#31        ; 명령 0
N06  LD= D#14 K10 | AND M#32  =>  RST M#32 | MOV K11 D#14
N07  LD= D#14 K11 | ANI M#31 | ANI M#32 | ANI M#33  =>  MOV K2 D1530 | MOV K0 D1531 | SET M#31        ; idx0
N08  LD= D#14 K11 | AND M#32 | AND<> D1535 K0  =>  RST M#32 | MOV D1535 D1536 | MOV K12 D#14
N09  LD= D#14 K11 | AND M#32  =>  RST M#32 | MOV K0 D1536 | SET M#64 | MOV K50 D#14                   ; 미등록(0) → NG
N10  LD= D#14 K12 | ANI M#31 | ANI M#32 | ANI M#33  =>  MOV K2 D1530 | MOV K4 D1531 | SET M#31        ; idx4
N11  LD= D#14 K12 | AND M#32  =>  RST M#32 | MOV D1535 D1537 | MOV K13 D#14
N12  LD= D#14 K13 | ANI M#31 | ANI M#32 | ANI M#33  =>  MOV K2 D1530 | MOV K5 D1531 | SET M#31        ; idx5
N13  LD= D#14 K13 | AND M#32  =>  RST M#32 | MOV D1535 D#42 | MOV K14 D#14
N14  LD= D#14 K14 | ANI M#31 | ANI M#32 | ANI M#33  =>  MOV K2 D1530 | MOV K9 D1531 | SET M#31        ; idx9
N15  LD= D#14 K14 | AND M#32  =>  RST M#32 | MOV D1535 D1744 | MOV K15 D#14
N16  LD= D#14 K15 | AND< D#42 K2  =>  SET M#64                               ; 태그 판정 0 · 1 = 예상 밖
N17  LD= D#14 K15 | AND= D#42 K2  =>  MOV K20 D#14                           ; RETEST만 재측정
N18  LD= D#14 K15 | AND<> D#42 K2  =>  MOV K50 D#14                          ; 메인 NG(3·4·5) → 계측 없이 통과
N19  LD= D#14 K20 | AND= D1743 K0  =>  MOV D1536 D1741 | MOV D1537 D1742 | MOV K1 D1740 | MOV K30 D#14
N20  LD= D#14 K30  =>  OUT M1730 | OUT T#31 K50
N21  LD= D#14 K30 | AND T#31  =>  SET M#66                                   ; Python 응답 없음 <A24>
N22  LD= D#14 K30 | AND= D1743 K1  =>  MOV K41 D#14
N23  LD>= D#14 K41 | AND<= D#14 K44 | AND M#33  =>  RST M#33 | SET M#64 | MOV K45 D#14               ; 태그 쓰기 실패
N24  LD= D#14 K41 | ANI M#31 | ANI M#32 | ANI M#33  =>  MOV K3 D1530 | MOV K5 D1531 | MOV D1730 D1532 | SET M#31   ; idx5 ← 판정
N25  LD= D#14 K41 | AND M#32  =>  RST M#32 | MOV K42 D#14
N26  LD= D#14 K42 | ANI M#31 | ANI M#32 | ANI M#33  =>  MOV K3 D1530 | MOV K6 D1531 | MOV D1731 D1532 | SET M#31   ; idx6
N27  LD= D#14 K42 | AND M#32  =>  RST M#32 | MOV K43 D#14
N28  LD= D#14 K43 | ANI M#31 | ANI M#32 | ANI M#33  =>  MOV K3 D1530 | MOV K7 D1531 | MOV D1732 D1532 | SET M#31   ; idx7
N29  LD= D#14 K43 | AND M#32  =>  RST M#32 | MOV K44 D#14
N30  LD= D#14 K44 | ANI M#31 | ANI M#32 | ANI M#33  =>  MOV K3 D1530 | MOV K8 D1531 | MOV D1733 D1532 | SET M#31   ; idx8
N31  LD= D#14 K44 | AND M#32  =>  RST M#32 | MOV K45 D#14
N32  LD= D#14 K45 | AND= D1730 K1  =>  SET M#45                              ; 재검사 GOOD
N33  LD= D#14 K45  =>  MOV K0 D1740 | MOV K50 D#14
N34  LD= D#14 K50 | AND M#45 | ANI M#44 | ANI M#46 | ANI M#48  =>  SET M#44 | SET M#53 | MOV K60 D#14
N35  LD= D#14 K50 | ANI M#45 | ANI M#44  =>  SET M#44 | RST M#53 | MOV K60 D#14
N36  LD= D#14 K60 | ANI X1730  =>  OUT T#32 K5
N37  LD= D#14 K60 | AND T#32  =>  MOV K0 D#14
N38  LD< D#14 K60  =>  OUT Y1730                                             ; 스토퍼(안)
N39  LD>= D#14 K10 | AND<= D#14 K50  =>  OUT M#54
```

### P. 2차 분리

```
P01  LDP X1731 | AND M#53  =>  SET M1731 | SET M#46                          ; GOOD → 위
P02  LDP X1731 | ANI M#53  =>  SET M1732                                     ; NG → 아래
P03  LD M1731 | ANI X1731  =>  OUT T#33 K3
P04  LD T#33  =>  RST M1731 | RST M#44
P05  LD M1732 | ANI X1731  =>  OUT T#34 K10
P06  LD T#34  =>  RST M1732 | RST M#44
```

### Q. X1903 합류

```
Q01  LDI X1903  =>  OUT T#35 K10                                             ; 합류 지점 앞이 1초 동안 비어 있음
Q02  LD M#46 | ANI M1731 | AND T#35  =>  SET M#48 | RST M#46
Q03  LD M#48  =>  OUT T#36 K20
Q04  LD T#36  =>  RST M#48
Q05  LD M1731 | OR M#48  =>  OUT Y1731                                       ; GOOD 합류 컨베이어(안)
```

### V. 컨베이어 구동

```
V01  LD SM400  =>  OUT Y1501 | OUT Y1503 | OUT Y1504 | OUT Y1611 | OUT Y1690 | OUT Y1702 | OUT Y1732 | OUT Y1900 | OUT Y1901
V02  LDI X1512  =>  OUT Y1505
V03  LDI M#51  =>  OUT Y1700
V04  LDI M#54  =>  OUT Y1800 | OUT Y1801
```

### MC 끝

```
A11  MCR N0
```

### R. STEP 05 게이트 카운터 (MC 밖, W2 래더 + 버튼 리셋)

```
R01  LD X1900  =>  INCP D1900
R02  LD X1901  =>  INCP D1901
R03  LD X1902  =>  INCP D1902
R04  LD SM400  =>  + D1900 D1901 D#60
R05  LD SM400  =>  + D#60 D1902 D1903                 ; 합계
R06  LD<> D1903 K0  =>  * D1900 K1000 D#62            ; 32비트 결과 D#62~D#63
R07  LD SM400  =>  MOV D1903 D#64
R08  LD SM400  =>  MOV K0 D#65                        ; 나눗수 32비트화
R09  LD<> D1903 K0  =>  D/ D#62 D#64 D#66             ; 몫 D#66~D#67 · 나머지 D#68~D#69
R10  LD SM400  =>  MOV D#66 D1904                     ; 수율(0.1 %) <A5> 지금 식
R11  LD M1920 | OR X1503  =>  FMOV K0 D1900 K5        ; 리셋 <A9> 수동만
R12  LD= D1903 K0  =>  MOV K0 D#66
```

### W. 표시등 · 경보 (MC 밖, 프로그램 끝 — `END`는 GX Works2가 자동으로 둠)

```
W01  LD M1690  =>  OUT Y1691 | OUT Y1694
W02  LD M1800  =>  OUT Y1692
W03  LD M#60  =>  OUT Y1693
```

---

## 6. 시뮬레이터와 다른 점 · 확인 사항

### 6-1. 설계하면서 드러난 것 (결정이 아니라 기록)

| # | 내용 | 영향 · 다음 확인 |
|---|---|---|
| ① | **1차 분리 기준:** 0-4 표는 "태그 `idx5` = 5면 `M1661`"이지만 랙 · 1차 분리 앞에는 RFID 리더가 없어 태그에 5를 쓸 수도, 읽을 수도 없습니다. 이 설계는 크레인 B가 꺼낸 칸의 가상 온도(랙 표 ③)를 PLC가 따라가며 판단합니다 | 결과 동작은 같음(발열 팩 ↓). 0-4 · `v7.html` 문구를 고칠지 확인 |
| ② | **태그 `idx3`(배정 랙 번호)** 은 "STEP 02 쓰기"로 돼 있지만 크레인 구간에 리더가 없어 쓰지 않습니다. 랙 위치는 PLC 랙 표가 가집니다 | 태그 맵 문구 확인 |
| ③ | **구간당 팩 1개 규칙:** 입고 구간 · 출고 구간 · 메인 출구 구간 · 재검사 출구 구간은 앞 팩이 빠져야 다음 팩을 보냅니다. 시뮬레이터는 팩 간격(0.55 m)을 두고 여러 팩이 이어 갑니다 | 크레인이 병목이라 처리량 차이는 작을 것으로 보지만 **측정한 적 없음** |
| ④ | **`M1800`:** 시뮬레이터는 "분기점 너머 두 칸 안에 재검사 팩이 있음"(거리)으로, 이 설계는 "`X1801`(안)이 1초 넘게 가려짐" + 메인 출구 구간 규칙으로 판단합니다 | 센서 위치 · 시간은 Factory I/O에서 조정 |
| ⑤ | **`X1903` 간격:** 시뮬레이터는 합류 지점 하류 0.9 m · 상류 1.6 m에 팩이 없을 것(거리), 이 설계는 센서가 1초 동안 꺼져 있을 것(시간) | 벨트 속도에 맞춰 `T#35` 조정 |
| ⑥ | **합류 대기 위치 센서가 번지 안에 없습니다.** 2차 분리 위로 보낸 팩을 합류 컨베이어 위에 세워 두는 것을 시간(`T#33` · `T#36`)으로 처리했습니다 | 4-16 확정 때 합류 컨베이어 끝 센서를 넣을지 검토 |
| ⑦ | **RFID 명령 시간:** OPC를 거치므로 명령 1개에 0.5초 안팎(전달 0.3 + 응답 + 안정 0.2)을 잡았습니다. STEP 01은 명령 10개라 5초가 넘고, 시뮬레이터의 등록 시간(1.2초) · 투입 간격(3.2초)보다 깁니다 | 처리량이 시뮬레이터(2D 1200초에 335~350팩)보다 낮을 수 있음. 실측 뒤 대기 시간 조정 |
| ⑧ | **C 인계 값을 PLC에 넣는 주체가 없습니다.** `M1510` · `D1516` · `D1518`과 팩 전압(`D#30`)을 누가 쓰는지 정해진 것이 없고, `serve`에도 그 기능이 없습니다 | 시험 때는 GX Works2 현재값 변경이나 스크립트로 넣음. 주체는 안건 A30과 함께 확인 |
| ⑨ | **발열 접수(A2 보류):** 누가 어느 칸을 발열로 정하는지는 정하지 않았습니다. 접수 자리(`M#50` · `D#58` · `D#59`)만 두었습니다 | A2가 정해지면 접수 방식 확정 |
| ⑩ | **크레인:** 포크 방향(왼쪽/오른쪽), 대기 위치 55가 입고점 · 출고점과 같은 자리인지, 목표 칸 번호 순서는 가정입니다 | F2a 결과(A27)로 D · E 블록의 포크 출력과 변환표 확정 |
| ⑪ | **`M1720` 부품:** 번지 안 · 상면도 2판은 Pusher(앞 끝 · 뒤 끝 센서), D15는 "Pivot Arm 그대로"입니다. K 블록은 번지 안(Pusher) 기준입니다 | Pivot Arm이면 K01~K04를 "도착 → `M1720` ON → 일정 시간 뒤 OFF"로 바꿈. 어느 쪽인지 확인 |
| ⑫ | **Emitter:** `Y1500`(안)을 0.5초 켜면 박스가 1개만 나오는지 확인하지 못했습니다 | F2에서 확인 |
| ⑬ | **태그 쓰기 실패:** 메인 검사에서 판정을 태그에 못 쓰면(3회 실패) 알람만 켜고 판정대로 보냅니다. RETEST 팩이면 재검사기가 태그 판정을 0으로 읽어 NG로 보냅니다(DB에는 RETEST 계측만 남음) | A11과 함께 처리 방법 확인 |
| ⑭ | **숙성 시간 16초**는 3D 시뮬레이터 값입니다(2D는 약 3초). 시연값입니다 | 시연 길이에 맞춰 조정 |
| ⑮ | **운전 시간 `D#01`** 이 32000초(약 8.9시간)에서 1로 돌아가면 그때 랙에 있던 팩의 EDD 순서 · 숙성 판단이 틀어집니다 | 시연은 짧아 영향 없음(논의사항 문서 4-8과 같은 판단) |
| ⑯ | **재기동:** 래치 범위를 정하지 않아(논의사항 문서 4-9) STOP → RUN 때 스텝 · 랙 표가 0이 됩니다. Factory I/O 씬에 팩이 남아 있으면 표와 어긋납니다 | 씬도 같이 리셋. 초기화 버튼은 13장 E1(보류)에 적힌 것과 같은 문제 |

### 6-2. 핸드셰이크 순서 대조 (`serve` · `plc_side_check.py`)

| 순서 | `serve`가 기대하는 것 | 이 설계 |
|---|---|---|
| 요청 | 요청 블록 +1 PACK ID · +2 재검사 · +4 셀 수를 쓰고 +0 = 1 | J12(셀 수) → J13(PACK ID · 재검사 · 요청 = 1) / N15 → N19. 완료(+3)가 0일 때만 요청 |
| 응답 | 결과 블록 4워드 기록 → DB 저장 → +3 = 1 | J16 · N22에서 +3 = 1을 기다림 |
| 태그 기록 · 요청 내림 | PLC가 값을 읽고 태그 `idx4~8` 기록 → +0 = 0 | J18~J28 → J29 / N24~N31 → N33 |
| 완료 내림 | 엔진이 +3 = 0 | 다음 요청 조건(J13 · N19의 완료 = 0)으로 확인 |
| 발열 격리 | `D1651` · `D1652` 쓰고 `D1650` = 1 → `D1653` = 1 → `D1650` = 0 → `D1653` = 0 | G01 → G05 → G06 |

`plc_side_check.py`는 PLC 쪽을 흉내 내 같은 번지에 직접 쓰므로, 이 래더가 도는 프로젝트에서는 래더와 겹치지 않게 운전 정지 상태에서 씁니다.

### 6-3. 명령어 문법 — 통과한 것과 확인 안 된 것

| 구분 | 명령 |
|---|---|
| 11-19 W2에서 입력 · 동작 확인 (Q03UDE, GX Simulator2) | `LD` · `LD<>` · `LD=` · `INCP` · `+` · `*` · `D/` · `MOV` · `FMOV` |
| **이 설계서에서 새로 쓰는 것 (입력 · 동작 미확인)** | `LDI` · `AND` · `ANI` · `OR` · `LDP` · `LDF` · `PLS` · `SET` · `RST` · `OUT`(코일 · 타이머) · `INC` · `DEC` · `-` · `LD>` · `LD>=` · `LD<` · `AND=` · `AND<>` · `AND>` · `AND>=` · `AND<` · `AND<=` · `FOR` · `NEXT` · `MC` · `MCR` · 인덱스 수식(`Z0~Z3`) |

- 입력이 거부되는 명령이 있으면 GX Works2 도움말(F1)로 형식을 확인하고, 바꾼 내용을 결과에 적습니다.
- `MC`가 꺼졌다 켜질 때 그 안의 상승 엣지 명령(`LDP`)이 한 번 실행될 수 있습니다(센서가 켜진 채 재시작한 경우). 재시작 뒤 첫 팩 동작을 확인합니다.

---

## 7. 번지 대조 결과

`python plc/check_ladder_design.py` (2026-11-20 실행)

| 항목 | 결과 |
|---|---|
| 설계서에 나온 실제 번지(종류, 3-6 배정 초안 번지 170종은 아래에서 따로 셈) | **160** |
| └ 0-4 표에 있는 번지 | **100** |
| └ 번지 안(확정 전)에만 있는 번지 | **60** |
| └ 어디에도 없는 번지 | **0** |
| 1500~19FF 블록 밖 번지 | **0** |
| 자리 표시(종류): 비트 `M#` · 워드 `D#` · 타이머 `T#` | `M#` **37** · `D#` **143**(랙 표 4개 × 24칸 = 96 포함) · `T#` **36** |
| └ 명령어 목록에 쓰였는데 3-3 · 3-4 표에 없는 것 / 표에만 있고 안 쓰인 것 | **0 / 0** |
| 명령어 목록 회로 수 · 회로 이름 중복 | **267** · 중복 **0** |
| 이중 코일(`OUT`이 두 회로 이상에 나온 디바이스) | **0** |
| 배정 초안(A30) 번지 수 | `M` **27** · `D` **143** · `T` **36** (A24 몫 `M#` 10종은 빈칸) |
| └ 배정끼리 겹침 / 0-4 표와 겹침 / 번지 안과 겹침 / 13장 E1 칸별 비트 제안과 겹침 | **0 / 0 / 0 / 0** |
| └ 1500~1999 밖 / 목록의 자리 표시 중 배정표에 줄이 없는 것 | **0 / 0** |
| 치환 목록 `ladder_mnemonic_v6.txt` | 317줄, `#`이 남은 줄 **22** (모두 A24 몫 `M#60~M#69`) |
| 0-4 표 번지 100개 가운데 이 설계서가 쓰는 것 | **100** (명령어 목록에 직접 나온 것은 76: `D1519`는 `<A26>` 자리, `D1611~D1633`은 인덱스 수식 `D1610Z0`으로 씀). 번지 안 신규 60개도 **60** 모두 사용(명령어 목록 58: `D1509` · `X1511`은 `<A28>` · `<A26>` 자리) |

- 0-4 표 기준은 `tools/mxopc_tags.py`의 `TAGS`(100개), 번지 안 기준은 `computer_use/fio_io_map_v6.csv`(96행)입니다.
- 따로 본 것(일회성 스크립트): 스텝 번호마다 "그 스텝으로 가는 줄"과 "그 스텝을 조건으로 쓰는 줄"이 짝이 맞는지 — 스텝 워드 9개 모두 빠진 짝 **0**. `SET`만 있고 `RST`가 없는 비트 **0**, `RST`만 있는 비트 **2**(`M1510` · `M#50`, 바깥이 켜는 비트라 정상). 타이머 36개 모두 코일 1번 · 접점 1번 이상.
- 이 대조는 **글자 대조**입니다. 래더가 뜻대로 도는지는 확인하지 못했습니다(GX Works2 입력 · 시뮬레이션 전).

---

## 8. GX Works2로 옮기는 순서 (Computer Use용, 시뮬레이션만)

1. **준비:** A30 배정 초안이 확정됐는지, A24 번지가 정해졌는지 확인합니다. 입력은 치환 목록 `plc/ladder_mnemonic_v6.txt`를 보고 합니다(`#`이 남은 줄은 A24가 정해질 때까지 그 접점 · 출력을 빼고 넣고, 뺀 것을 기록). 한/영을 영문으로 둡니다.
2. **새 프로젝트:** QCPU(Q 모드) · Q03UDE · 심플 프로젝트 · 래더 → `test_results\B_v6_ladder.gxw`로 저장. 파라미터 첫 열기에 `ES:03ff0004`가 나오면 한 번 더 엽니다.
3. **입력:** 2-1 표 순서대로 블록을 넣습니다. 블록 하나를 넣을 때마다 변환(F4)해 오류가 없는지 보고 저장합니다. 블록 사이에 줄 설명(스테이트먼트)으로 블록 이름을 답니다.
4. **시뮬레이션:** [디버그] → [시뮬레이션 시작] → RUN. GX Simulator2는 하나만 띄웁니다.
5. **블록별 확인 (Factory I/O 없이, 현재값 변경으로):**

| 확인 | 조작 | 기대값 |
|---|---|---|
| R 카운터 (W2와 같음) | `X1900` 3회 · `X1901` 1회 ON/OFF | `D1900` = 3 · `D1901` = 1 · `D1903` = 4 · `D1904` = 750, `M1920` ON → 모두 0 |
| A 운전 · 비상정지 | `X1500`(안) ON → `X1501`(안) ON/OFF → `X1500`(안) OFF | 운전 중 ON → OFF, `M1500` ON, 컨베이어 `Y` 모두 OFF |
| G 발열 격리 기록 | `serve`를 띄우고 격리 팩 값(`D#39` · `D#40`)을 넣은 뒤 `X1902` ON/OFF | `D1650` 1 → 0, `D1653` 1 → 0, `D1902` +1, DB `ISO` 1행 |
| J 메인 검사 (RFID 흉내) | `X1700`(안) ON 뒤 `M1521`이 켜질 때마다 `D1525`에 값을 넣고 `D1523`을 +1 (`D1524` = 0) | `D1526` · `D1527` · `D1714`에 값, `D1710` = 1 → `serve`가 `D1700~D1703` · `D1713` = 1 → 태그 쓰기 4~5회 → `D1710` = 0 |
| J `M1800` 대기 | 판정이 1이 아닌 상태에서 `X1801`(안)을 1초 넘게 ON | `M1800` ON, 스텝 60에서 멈춤(`Y1701`(안) ON 유지). `X1801`(안) OFF → 스텝 70 |
| S LOCK 자동 해제 | 랙 표 ③ 한 칸에 400을 넣고 표 ①은 0으로 | 그 칸 `D1610~D1633` 값이 1초마다 +1, 20에서 0 · 표 ③ 0 |
| N 재검사기 통과 | RFID ③ 흉내로 `idx5` 읽기에 3을 넣음 | `D1740`을 켜지 않고 스텝 50 → 2차 분리 `M1732` |

6. **기록:** 결과는 `확인필요_및_논의사항.md` 15장 표(또는 11장 형식)에 숫자와 함께 적고, 스크린샷은 `test_results\L_<블록>_<내용>.png`로 남깁니다. 실기 "PLC 쓰기 / 읽기 / RUN"은 하지 않습니다.
7. **Factory I/O 연결:** 번지 안 확정(4-16) → `mxopc_db.py add-io` → 씬 태그 연결 뒤에 합니다. 그 전에는 5번의 현재값 변경 시험까지만 합니다.
